     
@! RE models
@! Generic RE Converter model
40 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4      1 
   0.02 10.0  0.9  0.4 1.22  
   1.2  0.8   0.4 -1.3 0.02 0.7 999.0 -999.0 1.0 / Generic RE Converter model
@! RE electrical control model
40 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9 
         0 0 1 1 1 0
   -99.0  99.0   0.0   -0.05  0.05  0.0  1.05  -1.05  0.0  0.15   0.0    0.0   0.05
     0.4  -0.4   1.1    0.9   0.0   0.1  0.0  120.0   0.0  0.02  99.0  -99.0   1.0  0.0  1.7  0.04
    0.29   1.25  1.33   0.00  0.0   0.0  0.0    0.0
    0.0    1.15  1.1    1.24  2.0   1.24 0.0    0.0 / RE electrical control model
@! RE plant control model
40 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9
      0 0 0 '0' 1 1 0
      0.02    18.0     5.0     0.0     0.15      -1.0         0.0      0.0     0.0    
    999.0   -999.0     0.0     0.0     0.436     -0.436       0.1      0.05
      0.25     0.0     0.0   999.0  -999.00     999.0      -999.0      0.1    20.0      0.0 / RE plant control model
@! Generic RE Converter model
41 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4      1 
   0.02 10.0  0.9  0.4 1.22  
   1.2  0.8   0.4 -1.3 0.02 0.7 999.0 -999.0 1.0 / Generic RE Converter model
@! RE electrical control model
41 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9 
         0 0 1 1 1 0
   -99.0  99.0   0.0   -0.05  0.05  0.0  1.05  -1.05  0.0  0.15   0.0    0.0   0.05
     0.4  -0.4   1.1    0.9   0.0   0.1  0.0  120.0   0.0  0.02  99.0  -99.0   1.0  0.0  1.7  0.04
    0.29   1.25  1.33   0.00  0.0   0.0  0.0    0.0
    0.0    1.15  1.1    1.24  2.0   1.24 0.0    0.0 / RE electrical control model
@! RE plant control model
41 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9
      0 0 0 '0' 1 1 0
      0.02    18.0     5.0     0.0     0.15      -1.0         0.0      0.0     0.0    
    999.0   -999.0     0.0     0.0     0.436     -0.436       0.1      0.05
      0.25     0.0     0.0   999.0  -999.00     999.0      -999.0      0.1    20.0      0.0 / RE plant control model
@! Generic RE Converter model
42 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4      1 
   0.02 10.0  0.9  0.4 1.22  
   1.2  0.8   0.4 -1.3 0.02 0.7 999.0 -999.0 1.0 / Generic RE Converter model
@! RE electrical control model
42 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9 
         0 0 1 1 1 0
   -99.0  99.0   0.0   -0.05  0.05  0.0  1.05  -1.05  0.0  0.15   0.0    0.0   0.05
     0.4  -0.4   1.1    0.9   0.0   0.1  0.0  120.0   0.0  0.02  99.0  -99.0   1.0  0.0  1.7  0.04
    0.29   1.25  1.33   0.00  0.0   0.0  0.0    0.0
    0.0    1.15  1.1    1.24  2.0   1.24 0.0    0.0 / RE electrical control model
@! RE plant control model
42 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9
      0 0 0 '0' 1 1 0
      0.02    18.0     5.0     0.0     0.15      -1.0         0.0      0.0     0.0    
    999.0   -999.0     0.0     0.0     0.436     -0.436       0.1      0.05
      0.25     0.0     0.0   999.0  -999.00     999.0      -999.0      0.1    20.0      0.0 / RE plant control model
@! end of RE models
// ieee39_RE.dyr
//   40 'WT3G2' 1 150
//         0.02000 0.02000 0.0000 0.0000 0.10000
//         1.50000 0.50000 0.9000 1.1100 1.2000
//         2.0000 5.0000 0.20000E-01 /
//   40 'WT3E1' 1 0 1 2 40 2 '1'
//         0.15000 18.000 5.0000 0.0000 0.50000E-01 
//         3.0000 0.60000 1.1200 0.40000E-01 0.43600
//        -0.43600 1.1000 0.20000E-01 0.45000 -0.45000
//         5.0000 0.10000 0.90000 1.1000 40.000
//                 0.50000 1.45000 0.50000E-01 0.50000E-01 1.0000
//                 0.30000 0.69000 0.78000 0.98000 0.74000
//                 1.2000 /    
//     40 'WT3T1' 1
//                1.2500 4.9500 0.0000 0.70000E-02 21.980
//                0.0000 1.8000 1.5000 /              
//     40 'WT3P1' 1
//     0.30000 150.00 25.000 3.0000 30.000
//   0.0000 27.000 10.000 1.0000 /                
// 
//   41 'WT3G2' 1 150
//         0.02000 0.02000 0.0000 0.0000 0.10000
//         1.50000 0.50000 0.9000 1.1100 1.2000
//         2.0000 5.0000 0.20000E-01 /
//   41 'WT3E1' 1 0 1 2 41 29 '1'
//         0.15000 18.000 5.0000 0.0000 0.50000E-01
//         3.0000 0.60000 1.1200 0.40000E-01 0.43600
//        -0.43600 1.1000 0.20000E-01 0.45000 -0.45000
//         5.0000 0.10000 0.90000 1.1000 40.000
//                 0.50000 1.45000 0.50000E-01 0.50000E-01 1.0000
//                 0.30000 0.69000 0.78000 0.98000 0.74000
//                 1.2000 /                
//     41 'WT3T1' 1
//                1.2500 4.9500 0.0000 0.70000E-02 21.980
//                0.0000 1.8000 1.5000 /          
//     41 'WT3P1' 1
//     0.30000 150.00 25.000 3.0000 30.000
//   0.0000 27.000 10.000 1.0000 /    
//    
//   42 'WT3G2' 1 150
//         0.02000 0.02000 0.0000 0.0000 0.10000
//         1.50000 0.50000 0.9000 1.1100 1.2000
//         2.0000 5.0000 0.20000E-01 /
//   42 'WT3E1' 1 0 1 2 42 39 '1'
//         0.15000 18.000 5.0000 0.0000 0.50000E-01
//         3.0000 0.60000 1.1200 0.40000E-01 0.43600
//        -0.43600 1.1000 0.20000E-01 0.45000 -0.45000
//         5.0000 0.10000 0.90000 1.1000 40.000
//                 0.50000 1.45000 0.50000E-01 0.50000E-01 1.0000
//                 0.30000 0.69000 0.78000 0.98000 0.74000
//                 1.2000 /                
//     42 'WT3T1' 1
//                1.2500 4.9500 0.0000 0.70000E-02 21.980
//                0.0000 1.8000 1.5000 /          
//     42 'WT3P1' 1
//     0.30000 150.00 25.000 3.0000 30.000
//   0.0000 27.000 10.000 1.0000 /             
// IEEE39.dyr
@! generators
@!                                      T'do T"do  T'qo T"q0 H   D   Xd   Xq X'd X'q  X"d     X"q     Xl   S1.0 S1.2 Kis
30, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.00792,0.00792,0.006,0.1, 0.4, 0.1 /
31, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.29779,0.29779,0.150,0.1, 0.4, 0.1 /
32, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.02566,0.02566,0.020,0.1, 0.4, 0.1 /
33, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.00803,0.00803,0.007,0.1, 0.4, 0.1 /
34, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.00571,0.00571,0.004,0.1, 0.4, 0.1 /
35, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.5,0.60,0.46538,0.46538,0.150,0.1, 0.4, 0.1 /
36, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.02141,0.02141,0.020,0.1, 0.4, 0.1 /
37, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.06076,0.06076,0.050,0.1, 0.4, 0.1 /
38, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.01174,0.01174,0.010,0.1, 0.4, 0.1 /
39, 'USRMDL',1 ,'GENTPJU1',1,1,0,16,6,1,4.8, 0.035,1.5, 0.07,3.2,0.0,1.8,1.75,0.3,0.47,0.00260,0.00260,0.002,0.1, 0.4, 0.1 /
@!                  T'do, T"do, T'qo, T"qo,    H,    D,    Xd,    Xq,   X'd,   X'q,     X"d,    Xl,S(1.0), S(1.2)
@! 30, 'GENROU', 1, 10.2, 0.03,  1.5, 0.04,  4.2,  0.0,   1.0,  0.69,  0.31,  0.31, 0.00792, 0.125,   0.0,  0.0,/
@! 31, 'GENROU', 1, 6.56, 0.03,  1.5, 0.04, 3.03,  0.0,  2.95,  2.82, 0.697, 0.697, 0.29779,  0.35,   0.0,  0.0,/
@! 32, 'GENROU', 1,  5.7, 0.03,  1.5, 0.04, 3.58,  0.0, 2.495,  2.37, 0.531, 0.531, 0.02566, 0.304,   0.0,  0.0,/
@! 33, 'GENROU', 1, 5.69, 0.03,  1.5, 0.04, 2.86,  0.0,  2.62,  2.58, 0.436, 0.436, 0.00803, 0.295,   0.0,  0.0,/
@! 34, 'GENROU', 1,  5.4, 0.03, 0.44, 0.04,  2.6,  0.0,   6.7,   6.2,  1.32,  1.32, 0.00571,  0.54,   0.0,  0.0,/
@! 35, 'GENROU', 1,  7.3, 0.03,  0.4, 0.04, 3.48,  0.0,  2.54,  2.41,   0.5,   0.5, 0.46538, 0.224,   0.0,  0.0,/
@! 36, 'GENROU', 1, 5.66, 0.03,  1.5, 0.04, 2.64,  0.0,  2.95,  2.92,  0.49,  0.49, 0.02141, 0.322,   0.0,  0.0,/
@! 37, 'GENROU', 1,  6.7, 0.03, 0.41, 0.04, 2.43,  0.0,   2.9,   2.8,  0.57,  0.57, 0.06076,  0.28,   0.0,  0.0,/
@! 38, 'GENROU', 1, 4.79, 0.03, 1.96, 0.04, 3.45,  0.0, 2.106,  2.05,  0.57,  0.57, 0.01174, 0.298,   0.0,  0.0,/
@! 39, 'GENROU', 1,  7.0, 0.03,  0.7, 0.04, 50.0,  0.0,   0.2,  0.19,  0.06,  0.06, 0.00260,  0.03,   0.0,  0.0,/
@! Exciters
@!            TR, KA,  TA, TB, TC,VRMAX,VRMIN,   KE,  TE,  KF,TF1,Switch, E1,SE(E1), E2,SE(E2)
@!30,'ESDC1A',1, 0,5.0,0.06,0.0,0.0,   9.0,-9.0,-0.05,0.25,0.04,1.0,   0.0,1.7,   0.5,  3,   2.0 ,/
@!             TR,  KA,  TA, TB, TC,VRMAX,VRMIN,   KE,   TE,  KF,TF1,Switch, E1,SE(E1), E2,SE(E2)
30,'IEEEX1',1,0.0,10.1,0.06,0.0,0.0,  8.0, -8.0,-0.05,0.250,0.23,1.3,   0.0,1.7,  0.50,3.0,2.00 ,/
31,'IEEEX1',1,0.0,10.1,0.05,0.0,0.0,  5.2, -5.0,-0.05,0.410,0.23,1.3,   0.0,3.0,  0.66,4.0,  0.88 ,/
32,'IEEEX1',1,0.0,10.1,0.06,0.0,0.0,  5.0, -5.0,-0.02,0.500,0.23,1.3,   0.0,3.0,  0.13,4.0,  0.34 ,/
33,'IEEEX1',1,0.0,10.1,0.06,0.0,0.0,  5.0, -5.0,-0.05,0.500,0.23,1.3,   0.0,3.0,  0.08,4.0,  0.31 ,/
34,'IEEEX1',1,0.0,40.0,0.02,0.0,0.0,  9.9, -9.9,-0.04,0.785,0.23,1.3,   0.0,3.0,  0.03,4.0,  0.91 ,/
35,'IEEEX1',1,0.0,10.1,0.02,0.0,0.0,  5.0, -5.0,  1.0,0.471,0.23,1.3,   0.0,3.0,  0.08,4.0,  0.25 ,/
36,'IEEEX1',1,0.0,40.0,0.02,0.0,0.0,  6.5, -6.5,  1.0,0.730,0.23,1.3,   0.0,3.0,  0.03,4.0,  0.74 ,/
37,'IEEEX1',1,0.0,10.1,0.02,0.0,0.0,  5.0, -5.0,-0.05,0.528,0.23,1.3,   0.0,3.0,  0.09,4.0,  0.28 ,/
38,'IEEEX1',1,0.0,40.0,0.02,0.0,0.0,  9.9, -9.9,  1.0,0.950,0.23,1.3,   0.0,3.0,  0.03,4.0,  0.85 ,/
39,'IEEEX1',1,0.0,10.1,0.02,0.0,0.0,  9.9, -9.9,  1.0,0.950,0.23,1.3,   0.0,3.0,  0.03,4.0,  0.85 ,/
@! Governors
@!						  T1,T2,  T3,  T4,  T5,T6,  K1, K2, K3,PMAX,PMIN 
30,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
31,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
32,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
33,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
34,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
35,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
36,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
37,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
38,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
39,'IEESGO',1,0.15, 0,0.05,0.25,4.02, 0,20.0,0.6,0.5,0.92,   0 ,/
@! PSS
@!            M            J
@!                       Tw1,Tw2, T6,Tw3,Tw4,T7,  KS2,KS3,T8 , T9,KS1,  T1,  T2,  T3,  T4,VSTMAX,VSTMIN
30,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.250,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
31,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.250,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
32,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.400,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
33,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.200,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
34,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.333,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
35,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.333,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
36,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.200,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
37,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.333,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
38,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.333,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/
39,'PSS2A',1, 1,0,3,0,5,1, 2,  2,0.2,  2,  4, 2,0.333,  1,0.5,0.1, 30,0.15,0.03,0.15,0.03,   0.1,  -0.1 ,/


