# 两天成果汇总（2026-11-06 夜 ~ 11-07 午）

> 给张老师的结论文档。核心回答两个问题：**① 多起点到底有没有必要；② 分电机观测能告诉我们什么、最终怎么落地到单一总功率观测。**

---

## 一、一句话结论

8 参数混合负荷辨识的偏差 = **结构失配**（频率依赖）+ **观测降维导致的非凸局部极小**（频率无关）。

- **多起点是必要的**——你的「两个局部最优 + 一个全局最优」判断被定量坐实：单起点落局部极小率 **73% ≈ 2/3**，即单起点随机有约 2/3 概率落进局部解。
- **但光「取 fun 最小」不够**——零失配下 fun 最小 = 真值（成立），**结构失配下 fun 表面被扭曲，fun 最小的点参数偏差反而可能更大**。
- **分电机观测只能「找规律」**——它能彻底消除 A/B 混淆（条件数降 94 倍），但工程只有母线总功率单一观测，**最终解法必须回到单一总功率观测 = 多起点 + 先验/正则约束**。

---

## 二、核心数字（均可溯源）

| 编号 | 结论 | 关键数字 |
|---|---|---|
| A2.13 | 辨识器无 bug（零失配对照） | truth 代价 2.4e-10；6 起点最优中位误差 0.000% |
| A2.12 | 结构失配随频率单调升 | obj_truth 0.0021(amb)→0.1872(6-8Hz)，~89×；最优频段 **ambient 0-2Hz**（dyn 误差 10.37%） |
| A2.11 | probing 高频失效根因=结构失配 | probing 残差是 ambient 的 ~370 倍；适用频段上限 ~5-6Hz |
| A2.14 | 非凸=观测降维代价 | κ_total/κ_split=**93.9×**；分电机单起点 0.02% vs 总功率 6.09%；落局部极小率 **73%** |
| A2.15 | 近不可辨识区 | **2/30（7%）**：H2_a≈H2_b、a 贴下界 lb*2=200 |

---

## 三、三个关键发现（重点）

### 发现 1：你的「两局部 + 一全局」被定量坐实

零失配合成数据、单一总功率观测、单起点辨识（trust-constr + 距离校验）：

- 分电机观测（4 通道）：单起点动态 6 参数中位误差 **0.02%**，**无局部极小**。
- 总功率观测（2 通道）：中位误差 **6.09%**、P90 **68%**、单起点落局部极小率 **73%**。

**73% ≈ 2/3**，与你实测「两个局部最优 + 一个全局最优」精确吻合——单起点随机落入局部解的概率约 2/3。这直接证明了**多起点的必要性**。

### 发现 2：非凸的根源是「观测降维」，不是激励不足

Fisher 信息矩阵诊断（N=30，零失配）：

- 条件数 κ_split 中位 **841** → κ_total 中位 **8.36e4**，恶化 **93.9 倍**（约 2 个数量级）。
- total 的「此消彼长」零空间方向载荷集中 **a_b 0.454 / H2_b 0.438 / P_imb 0.434**（B 电机为主）；A/B 参数对零空间**反号比例 H2 93% / P_im 93% / a 73%**。
- 含义：母线总功率 = P_a + P_b 这个「求和」把 4 通道压成 2 通道，A、B 两台电机的动态参数沿「总量守恒」方向此消彼长、几乎不可分——**这就是局部极小的来源**（A2.10 的「条件数 4.7e4」同源）。

### 发现 3：多起点 naive「取 fun 最小」在真实 PSSE 数据里会失效（⚠️ 需你知悉）

PSSE 真实数据上重跑 `identify_multistart`（K=6 取 fun 最小）：

- 净效果 ≈ 0（动态 6 参数中位 18.17% → 17.01%）。
- **改善组**：g02 30.91%→7.75%、g13 47.84%→5.61%、g22 12.13%→3.67%。
- **恶化组**：g00 6.91%→53.14%、g19 6.64%→61.69%。

**根因**：零失配下「fun 最小 = 参数真值最近」成立；但**结构失配把 fun 表面扭曲了**——fun 最小的点被推离真值，取 fun 最小反而选到参数偏差更大的解。所以多起点的正确用法**不能只在真实数据上 naive 取 fun 最小**，需要配合先验/正则。

---

## 四、分电机观测的「找规律」结论

分电机观测（能单独看到 A、B 两台电机各自的 P/Q）在**本研究的合成数据里**能彻底解耦：

- 条件数降 **2 个数量级**，零空间消失，A/B 混淆消除，单起点即无局部极小。

但这是「找规律」用的**理想对照**——它定量证明了「观测降维」是问题根源。**工程上只有母线总功率单一观测，最终解法必须回到单一总功率观测**，落地手段：

1. **多起点**：跳局部极小（把 73% 的落坑概率压下去）。
2. **先验/正则约束**：压住「A/B 此消彼长」的零空间方向——例如对 A/B 参数的比值、或对 H2 的合理范围加先验/正则，把病态的零空间「顶」起来。
3. 结构失配（次暂态/堵转/频率依赖）是另一条独立战线，分电机观测**同样解决不了**，仍需升级辨识模型或限定低频段（<5-6Hz）。

---

## 五、近不可辨识区（多起点也救不回来的真值组合）

零失配 + 总功率观测 + 6 起点最优下，**近不可辨识 2/30（7%）**，两个特征：

1. **H2_a ≈ H2_b（惯性混淆）**：g=13 的 H2 比值 1.001（差异仅 0.1%），多起点最优 dyn 误差 2.34%——两台电机惯性几乎相等时，沿「此消彼长」零空间彻底不可分。⚠️ 判据要精确到「比值极端接近 1（差异 <1%）」：可辨识组的 H2 比中位 1.037（差异 3.7%）也接近 1，但不受影响。
2. **a 贴下界 lb*2=200**：g=14 的 a_a=200.3（贴界）但 a_b=860.2（正常），这种「一个 a 贴界 + 另一个 a 正常」的不对称组合让优化器卡死（dyn 误差 72.52%）。

其余 **28/30（93%）为可辨识区**，多起点最优误差 → 0。

---

## 六、下一步建议

1. **多起点 + 先验/正则的工程落地**：验证「多起点 + 对 A/B 比值/H2 范围的正则」能否在 PSSE 真实数据上把 g00/g19 这类恶化组拉回来（而不只是零失配下成立）。
2. **结构失配战线**（与观测降维正交）：要么升级辨识模型（加次暂态/3 电机口径/频率依赖项），要么限定低频段（<5-6Hz）。
3. **论文落点**：偏差的完整归因链已闭环——「结构失配（频率依赖）+ 观测降维非凸（频率无关）+ 近不可辨识区（真值组合依赖）」，三层各有独立证据，可作为论文的方法学与误差分析章节。

---

## 七、产出文件清单

| 文件 | 内容 |
|---|---|
| `scripts/split_vs_total_power.py` | 分电机 vs 总功率可辨识性诊断（A2.14） |
| `scripts/mark_near_unidentifiable.py` | 近不可辨识区标记（A2.15） |
| `Sample_Generation/results/split_vs_total_power.txt` | A2.14 汇总 |
| `Sample_Generation/results/near_unidentifiable.txt` | A2.15 汇总 |
| `Sample_Generation/results/control_zero_mismatch.txt` | A2.13 零失配对照 |
| `研究结论.md` | 新增 A2.14、A2.15、B.11 |
| `工作日志.md` | 追加 11:30、11:45 两条日志 + 更新状态表 |
