# 周一汇报：PSSE 混合负荷模型辨识（2026-11-09）

> 覆盖 2026-11-07 晚 ~ 11-09 早，来源见《研究结论.md》A2.19~A2.30 与 `Sample_Generation/results/` 对应 txt/csv。

## 一句话结论
「把 P_im 和 H2 辨识准」的工程解已锁定：**单一总功率观测 + 多起点 K=12 + H2 差量 Tikhonov 正则 λ_H≈0.05**，最终 P_im 中位 2.16%、H2 中位 8.22%、dyn6 7.94%（A2.26，`regularize_h2_fine.txt`）。

## 各要点（结论先行）

1. **λ 精细扫描锁定 λ_H=0.05**：0.05 是 H2 差量谷底（7.40%）与 dyn6 最优（7.94%）双重最优点；0.04 更保守（H2 差量 8.08%，更贴近真值下限 10.03%）。两阶段辨识（先强后弱）是负结果，不优于直接弱正则（A2.25/A2.26）。

2. **可辨识性三件套**（A2.19，`identifiability_suite.txt`）：κ 中位 1.31e5；Brun 共线性指数 γ 整体 83.1（严重共线），参数对 H2_a↔H2_b=9.85 最难分；理论相关 H2_a↔H2_b r=−0.99、P_ima 最干净（|r|≤0.26）。

3. **⚠️ 频率依赖结论二次复核（重要更正）**：Δf 投影降 RSS 是**机电振荡代理，非 Qfrq 物理吸收**（A2.21 已改 ⚠️）；失配源更正为「配置上唯一非零频率项 Qfrq=−1，但 ambient 低频下贡献仅 ~0.0027 MVAr、可忽略」（A2.24）。**不得再沿用旧「Δf 物理吸收、RSS 降 71.5%」说法。**

4. **30 组分电机批量统计**（A2.20，`batch_split_vs_total_psse.txt`）：低频 ambient 下混淆主导，分电机观测大幅改善 P_im 2.37%→0.33%（7.17×）、H2 8.81%→0.49%（17.84×）；但工程只能用总功率单一观测。

5. **多起点固化结论**（A2.22，`psse_multistart_rerun.txt`）：净改善微弱 ~1.2pp，且 fun 与参数误差非单调、会引入伪解 → 须配合正则。

6. **机电振荡频段滤波**（A2.27，`freq_band_identify.txt`）：去机电振荡=辨识崩（低通<1Hz dyn6 54.23%、带阻 1-3Hz 58.02% 最差）；信息集中低频（P_im 靠 <1Hz、H2 靠 <2~3Hz）；>3Hz 纯噪声（低通<3Hz 综合最优 dyn6 14.87%，K=6 口径）。

7. **激励频谱诊断**（A2.28，`spectrum_diag.txt`）：<0.5Hz 慢漂移已主导（|u| 77%/P 72%/Q 58%）、Q 能量偏 1-3Hz（~32%）、>3Hz 纯噪声（<1%）→ 慢漂移能量充足，无需改 cutoff 重跑。

8. **低通去噪×正则组合**（A2.29，`lpf_reg_combine.txt`）：负结果——低通<2Hz 崩 19.72%、低通<3Hz 的 P_im 改善被 B 组恶化抵消、低通<4Hz 收益仅 0.3pp 噪声级；冒烟「低通<3Hz 大幅改善」是 K=3 假象。**无需滤波。**

9. **激励设计频段定位**（A2.30，`excitation_sweep_phase.csv` 等）：理论 Fisher 随频率单调升（corr_a 0.808@0.02Hz→0.978@5Hz），但闭环低频最优（amb_0-2Hz dyn_err 10.37% vs prb_6-8Hz 22.97%）；矛盾由「结构失配 obj_truth 随频率单调升 0.0021→0.1872（约 89 倍）」统一。**A-最优只最大化 Fisher 会误导（推 3-5Hz），须内嵌失配惩罚或约束 ≤3Hz；天然 ambient 0-2Hz 已近最优。**

## 下一步建议
- **工程落地**：按锁定配置（总功率观测 + K=12 + λ_H=0.05）直接出辨识结果，无需滤波、无需改 cutoff、无需高频 probing。
- **研究旁证**：Δf 机电振荡代理可作 ambient 低信息量旁证；如需提升激励，方向是 0-3Hz 内做幅值/相位分配，而非往高频推能量。
