# 研究结论速查（PSSE 电机辨识）

> 本文件是《工作日志.md》的**结论资产层**，供快速引用，不记录过程。
> - 日志 = 流水账（事无巨细、append-only）；本文件 = 沉淀的硬结论。
> - 每条带状态：✅ 当前成立 · ❌ 已被推翻（指向正确结论）· ⚠️ 待复核。
> - 出结论 / 推翻结论时**两处同步**：日志追加新条目 + 这里新增或改状态。
> - 出处格式 `[MM-DD]` 指向《工作日志.md》对应日期条目；专项诊断文档（如 `*_诊断_*.md`）另行存放。

---

## A. 科学发现（研究核心）

### A1 主线：Bus20 的 a 参数系统性偏小（−48%）根因

- **A1.1** ✅ **缩放口径**：`x[0]` 本身就是物理 a 估计值（核内 `a=x[0]/0.75`），`relerr(x,truth)` 直接比对是对的，再除以 0.75 反而错。早期 `analyze_a_bus20.py` 的 `a_sgn_phys`（x/0.75 口径 −29.1%）是错的，正确看 `a_sgn_raw`。[10-20]
- **A1.2** ✅ **偏小事实**：正确口径下 Bus20 var 的 a 均值 **−46.8%** / 中位 **−48.1%** / 负号 **100%**（1000 样本全偏小），且对扰动幅值完全不敏感。[10-20]
- **A1.3** ✅ **排除「扰动太小」**：Bus20 扰动反而更大——电压相对扰动 1.295% vs Bus3 0.773%（~1.7 倍），功率 ~1.5 倍；根因是电气距离远、馈线阻抗大、稳态电压最低（0.9716）。→ 彻底排除「扰动太小」解释。[10-20]
- **A1.4** ✅ **结构性不可辨识**：Bus3/4 的 a 误差随幅值**单调下降**（8.74%→1.51%，正常「扰动大→信噪比高」）；Bus20 的 a 误差**全档平坦 47~49%**（100→1000MW 纹丝不动），与激励强度**解耦** → 静态转矩系数的**结构性不可辨识**（纠正 10-10「信噪比不足」的说法）。[10-11]
- **A1.5** ❌ **「低电压运行点」假设（已否定）**：抬压实验把 Bus20 电压从 0.9716 抬到 0.9973，a_sgn 仅从 −51.7% 微减到 −40.0%，远未回正 → 否定低电压假设，主因指向馈线阻抗。附注：QL≤−525 时 CMLDBLU2 的 `BUS20 UD/UQ` 归零（模型过补偿内部无解），但系统级 VOLT 仍收敛。[10-21]
- **A1.6** ✅ **馈线阻抗根因（单点验证）**：Bus20 `.dyr` 的 Rfdr=Xfdr=0.04、Xxf=0.08 清零（noFdr）后，a 偏差从 base **−51.7%** 跳回 noFdr **+4.5%** → 确认**馈线阻抗是 a 系统性偏小的根本原因**。[10-30前]
- **A1.7** ✅ **馈线阻抗根因（全幅值复现）**：noFdr 下 Bus20 con 扫描，a 偏差稳定 **+8~10%**，core 从 5.74% 降到 ~1%，与 Bus3/4（a≈+11.6%）同量级 → 10 档全部复现「馈线阻抗是 a 偏小 −48% 主因」。[10-30]
- **A1.8** ✅ **var 全幅值扫描同样复现馈线阻抗根因**：noFdr 下 Bus20 var 扫描（300/300，11-06 完成），a_sgn 全档中位 **+2.8~5.3%**（base 是 −48%）、b_sgn **+0.8~2.1%**（base −25%）、H2 0.3~1.0%、P_im 0.2~0.5%、core 0.3~0.8%。var 精度反而优于 con（a_sgn +3~5% vs +8~10%）。→ 「馈线阻抗是 a 偏小 −48% 主因」在 con/var 两模型**全部复现**。[11-06]

### A2 其他科学发现

- **A2.1** ✅ **core 指标陷阱**：`core=(H2+P_im)/2` 不含 a/b，会系统性掩盖 a/b 退化。var Bus20 的 core 没退化（1.376%），但 a/b 崩 18x/28x（a 2.68%→49.65%、b 0.90%→24.99%）。→ 论文须同时报告 a/b 误差，不能只看 core。[10-10 / 10-11]
- **A2.2** ✅ **大扰动「大了不准」= 纯模型失配，非辨识失败**：Bus3/Bus4 U 型曲线谷底都锁 **400MW**（0.900%/0.939%）；1250/1500/2000 档辨识失败率、仿真失败率均为 0，误差平滑上升（Bus3 1250→1.551%…2000→1.810%）。机理探针：V 摆动 6%→135%（扫进强非线性）、P_std_norm 单调降（有功饱和）、resid_quad 升至 0.96~0.97。[09-30]
- **A2.3** ✅ **Ra 非 H2 根因（反转）**：Bus4 三电机 Ra=0.02 清零后仿真提速 41.4%（145.84s→85.45s/条，印证 Ra 是数值刚性），但辨识精度**纹丝不动**（新旧 detail.csv 逐行 1000 条全同）。→ 反转：Ra 不是 Bus4 var H2 难辨识的根因，根因应转向电气位置 / 短路容量 / 相邻元件耦合。[10-08]
- **A2.4** ⚠️ **var 瓶颈从 a/b 转到 H2**：Bus3 var 最优 600MW core=0.674%，Bus4 var 最优 400MW core=1.503%；var 电机误差瓶颈已从 a/b 转移到 H2（Bus3 H2~1~1.4%、Bus4 H2 2.4~3.0%）。数值成立，但 H2 根因曾判为 Ra 后被 A2.3 反转，当前无定论。[10-04]
- **A2.5** ✅ **激励注入拓扑**：ambient 8 激励源与 9 电机母线电气距离——Bus3 最近源电抗 0.0133(1跳)、Bus4 0.0240(2跳)、Bus20 0.0333(2跳)最远。var 对位置敏感（0.674% vs 1.503%，2.23×），con 不敏感（1.04×）。[10-08]
- **A2.6** ✅ **P_ima/H2 靠扰动幅值压不动**：8 参数 mix 辨识，bus3 30s 单次下 10 组：P_imb 0.4%、P_ima 13.0%、H2_a 22.1%、H2_b 35.6%；1000~2000 加密无甜点，P_im 基本平、H2 非单调。4000MW 电压最低约 0.85，超出 ambient 口径被否。[11-04]
- **A2.7** ✅ **1000~2000 幅值区间 a_b/b_b 随幅值变差，且非分组互换**：8 参数 mix，bus3，20 组/档：a_b 中位误差 19.1%→50.1%→42.1%、b_b 24.0%→49.0%→47.1%；允许 A/B 互换后 a/b 误差仍大，互换率仅 1000→1/20、1500→4/20、2000→1/20，对 P_im/H2 统计几乎无影响。→ 与 A2.6 互补：幅值加大不仅压不动 P_im/H2，B 组 a/b 反而更差。[11-04]
- **A2.8** ✅ **电压幅值 0.03~0.08 内 8 参数 mix 精度无单调趋势（30 组加密坐实）**：bus3、30 组/档下各参数中位误差无单调趋势：a_a 12.8~24.3%、b_a 5.9~14.2%、H2_a 12.0~18.9%、P_ima 7.1~10.9%、a_b 18.1~34.2%、b_b 19.0~39.8%、H2_b 25.0~40.1%、P_imb 0.7~1.9%。**P_imb 稳定最准，H2_b 稳定最差（瓶颈）**。对应 MW 约 675~2700，与 A2.6/A2.7「无甜点、B 组 a/b 随幅值变差」一致。[11-05 / 11-06]
- **A2.9** ✅ **两台电机混淆的机理与量化（mix 8 参数弱可辨识）**：mix = bus3 同母线并联 con(A)+var(B) 两台电机，观测仅总功率 P=PA+PB。量化（u0.06 档 30 组）：P_im 几乎不混淆（A 被 B 抢 3%）；a 混淆 37~47%、**b 混淆 47~53%（≈瞎猜，几乎不可辨识）**、H2 混淆 33%。H2 辨识 A/B 相关系数 r=−0.586（真值 +0.244），呈「总量守恒式」病态分配。根因 = 同母线并联 + 仅总功率观测，动态参数 a/b/H2 弱可辨识；稳态 P_im 靠功率基值约束得以分开。**机理已由 A2.10 的 Fisher 零空间诊断坐实**。[11-06]

- **A2.10** ✅ **混淆根源 = 观测降维（Fisher 零空间 + 对照实验坐实）**：在真值 θ* 处做 Fisher 信息矩阵特征分解（30 组，相对灵敏度归一化，见 B.9）：
  - 条件数中位 **4.7e4**（IQR 2.9e4~2.0e5），最小特征值方向**几乎纯由 H2_a(−0.62) 与 H2_b(+0.71) 反号耦合**主导 → 两台电机惯性「此消彼长」时母线总功率几乎不变。
  - 参数可辨识性排序：**P_im 最好**（相对灵敏度范数 0.40/0.48、零空间载荷 <0.05，唯一基本可辨识）；**H2 最难**（零空间载荷 0.62/0.71，混淆核心）；a/b 居中。
  - **差异化激励（仍观测总功率）只能有限改善**：扰动加深 3/5 倍、−20% 大阶跃、5Hz 扫频，条件数 4.16e5→最低 1.85e4（改善 22.5 倍），但 H2_a/H2_b 反号零空间**始终存在** → 单靠加强激励治不了根。
  - **分电机功率观测彻底解耦**：块对角 Jacobian 下条件数骤降至 **250（改善 1617 倍）**，最小特征值方向 A 组参数（a_b/b_b/H2_b/P_imb）载荷全为 0，A/B 混淆消失；剩单机内部耦合（con 组 cond=244、var 组 cond=51，已很好辨识）。
  - **结论：混淆根源是「母线总功率求和」的观测降维，而非激励不足。** 下一步主攻「分电机功率观测」真实对照（`MA P/MB P/MB Q` 通道 PSSE 已能输出，但 mix 提取时只取总功率 PLOD，见 A2.11 计划）。[11-06]

- **A2.11** ✅ **probing 高频激励闭环失效 = 结构失配（次暂态/堵转/频率依赖），非激励不足**：差异化激励 probing（multi-sine 6~13Hz、8 分量、Hann 淡入）闭环 vs ambient（2Hz 低通），8 参数 mix 辨识：
  - **现象**：probing 辨识误差反而更大（g=0 时 a_b 94.6%、P_ima 83%，ambient 仅 3~18%），与「6~13Hz 是 λ_min 最优频段」的理论预测相反。
  - **根因（真值处代价诊断）**：2 电机模型（con+var）在 truth 参数下对 PSSE 真实负荷（CMLDBLU2）的回归后残差，probing 是 ambient 的 **~370 倍**（P 0.82% vs 0.002%、Q 0.47%）；且 dt 降到 0.002s（PSSE 原生步长）代价仍高达 4.4e-1 → 排除数值步长，坐实**结构失配**。
  - **失配三来源**（`.dyr` + 电机通道分解定位）：① 电机 C 带次暂态（`Lpp=0.14/Tppo=0.0026`），辨识模型无次暂态；② 堵转电机 D（Stall）辨识模型无；③ 无功频率依赖 `Qfrq=−1` 辨识模型无——probing 下 Δf std=0.307Hz，Q 回归前残差 37.85 MVAr（`[1,V,V²]` 吸收大部分后剩 0.47%）。
  - **⚠️ 更正（见 A2.24）**：①② 是**误判**——数据生成 `.dyr` 里 `FmC=FmD=0`，C/D 电机占比为 0、从未激活，`.dyr` 文件名带 `motorD_Stall_enabled` 但数据行 FmD=0 是误导；**真实失配源只有 ③ 无功频率依赖 `Qfrq=−1`**。[11-07]
  - **结论**：A-最优/λ_min 的 6~13Hz 最优频段结论**基于纯 2 电机理想模型推导，不适用于真实 CMLDBLU2**；结构失配随频率升高放大，2 电机聚合口径的激励设计存在**适用频段上限（约 5~6Hz）**。方向二选一：(i) 升级辨识模型（加次暂态/3 电机口径/频率依赖项）；(ii) 在低频（<5Hz）内做 A-最优设计。
  - 数据：`Sample_Generation/results/diag_root_g0.pkl`（probing 全通道 + truth + df），诊断脚本 `scripts/diagnose_hf_root.py` / `scripts/diagnose_hf_misfit.py`。[11-07]

- **A2.12** ✅ **频段扫描定量结论：结构失配随频率单调上升，最优激励频段 0.5~6Hz（6Hz 以上失效）**（N=30 统计坐实，脚本 `scripts/mix_freq_sweep.py`）：
  - **实验设计**：5 个激励（ambient 0-2Hz 基准 + probing 4 档 0.5-2/2-4/4-6/6-8Hz），同一真值跑全部激励，`du=|u|max−min` 统一标定 ≤0.08（8~13Hz 档因 PSSE 高频反复 `save 失败 ierr=3` 卡死已移除，且 6~8Hz 已证失效、无增量）。
  - **幅值标定（关键修正）**：统一 800MW 注入时低频档 du 严重超标（0.5-2Hz 档 du=0.112>0.1 硬约束）；按 du 反推标定功率后全部达标——`amb=500MW(du 0.026)`、`prb_0.5-2=560MW(0.066)`、`prb_2-4/prb_4-6=720MW(0.078)`、`prb_6-8=800MW(0.077)`。
  - **结构失配随频率单调上升（铁证）**：truth 处代价 `obj_truth` 0.003(amb) → 0.012(0.5-2) → 0.029(2-4) → 0.066(4-6) → **0.234(6-8)**，~80 倍跨度，坐实 A2.11「结构失配随频率放大」。
  - **最优频段 = 0.5~2Hz（动态误差 5.8%）**，4~6Hz 次之（10.5%）；6~8Hz 爆炸（a_b 807%、b_b 233%）。与 A2.11「适用频段上限约 5~6Hz」一致。
  - **N=30 统计坐实（30 组 × 5 激励，2026-11-07）**——动态参数误差中位(%) / 结构失配 obj_truth 中位（`mix_freq_sweep.txt`【2】表）：`amb_0-2` **10.37% / 0.0021** · `prb_0.5-2` 19.22% / 0.0103 · `prb_2-4` 16.79% / 0.0236 · `prb_4-6` 15.94% / 0.0631 · `prb_6-8` **22.97% / 0.1872**。
  - **最优频段最终结论**：**ambient 0-2Hz 最优（动态误差 10.37%）**；probing 各档中 **4-6Hz 相对最优（15.94%）**、**6Hz 以上失效（22.97%）**，坐实「2 电机聚合激励适用频段上限约 5~6Hz」。⚠️ **修正 N=1 冒烟「0.5-2Hz 最优(5.8%)」**：N=30 中位下 0.5-2Hz probing 动态误差 19.22%，并非最优（冒烟 n=1 抖动所致）。数据/图：`Sample_Generation/results/mix_freq_sweep.pkl/.txt/.png`。[11-07]

- **A2.13** ✅ **零结构失配对照坐实「辨识器无 bug」，PSSE 偏差 = 结构失配 + 非凸局部极小**（N=30，脚本 `scripts/control_zero_mismatch.py`，2026-11-07）：
  - **实验设计**：用辨识模型 `_core_con`+`_core_var` **自身**生成 (u,P,Q)（口径与 `obj_mix_iden` 完全一致：a=para/0.75、H2=para/0.75、mva=P[0]*para；P0=6.0、静态负荷偏移 P_static=P0·(1−P_ima−P_imb)），再跑同一套 `identify_mix`，每组 6 随机初值取最优。
  - **零失配坐实**：truth 处代价 `obj_mix_iden(truth)` 中位 **2.4e-10**（最大 6.2e-10）→ 生成与辨识同构，无结构失配。
  - **辨识器无 bug**：6 起点最优 30 组全 8 参数中位误差 **0.000%**、P90<1.2% → 0.75 缩放、`mva=P[0]*P_im` 口径、RK4 核、回归投影全部正确。
  - **目标函数非凸**：单次（首个随机初值）中位误差 0.27%，但 **~23%（7/30）落入局部极小**（个别 22~55%）；近不可辨识组合 ~13%（4/30，如 H2_a≈H2_b、或 a 贴下界 lb*2=200）即使 6 起点仍 fun>1e-4。
  - **对 PSSE 偏差的完整归因**：`result_all_mix` 的 identified/truth **ratio_std 高达 0.2~0.7**（非干净缩放，干净缩放应 std≈0）→ PSSE 偏差 = **结构失配**（频率依赖，var 电机 B 组最重：a_b 均值 1.44×、H2_b 0.75×，见 A2.11/A2.12）+ **非凸局部极小**（频率无关，恒 ~23%）。与 A2.10 一致：观测降维→条件数 4.7e4 具体表现为非凸，但全局极小在真值处（可 0% 复现），故「多起点 + 分电机观测」是下一步。[11-07]

- **A2.14** ✅ **分电机观测 vs 单一总功率观测的定量可辨识性诊断（坐实「非凸 = 观测降维的代价」，N=30，脚本 `scripts/split_vs_total_power.py`，2026-11-07）**：
  - **实验设计**：零失配合成数据下，同一真值 + 同一扰动 u，构造两种观测——`split=[P_a,Q_a,P_b,Q_b]`（4 通道，con/var 各自功率）vs `total=[P_a+P_b,Q_a+Q_b]`（2 通道，母线总功率 = split 的秩降线性组合）；分别做 Fisher 理论（条件数 κ、零空间、CRB）+ 零失配单起点辨识实证。
  - **条件数恶化 ~2 个数量级（理论铁证）**：κ_split 中位 **841**、κ_total 中位 **8.36e4**，恶化倍数 κ_total/κ_split = **93.9×**。每参数 CRB 恶化：P_ima 11.2×、P_imb 10.3× 最重，其余 a/b/H2 5.3~7.2×。
  - **零空间方向（此消彼长载荷）**：total 最小特征向量中位载荷集中在 **a_b 0.454、H2_b 0.438、P_imb 0.434**（B 电机为主），其次 P_ima 0.293、H2_a 0.221；A/B 参数对零空间**反号比例 H2 93%、P_im 93%、a 73%、b 57%** → 总功率观测下 A/B 两电机动态参数沿「总量守恒」方向此消彼长、几乎不可分。
  - **实证坐实非凸来源**：零失配单起点辨识，分电机观测动态 6 参数中位误差 **0.02%**（P90 0.23%，**无局部极小**）；总功率观测中位 **6.09%**、P90 **68%**、单起点落局部极小率 **73%**。73% ≈ 2/3，与张老师实测「**两个局部最优 + 一个全局最优**」吻合——单起点随机落局部解概率 ≈ 2/3 → **多起点必要性 = 总功率观测降维的代价**。
  - **结论（找规律）**：非凸局部极小与 A2.10 的「条件数 4.7e4」同源——都是「母线总功率求和」把 4 通道压成 2 通道的秩降所致；分电机观测能彻底消除 A/B 混淆（条件数降 2 个数量级、零空间消失、无局部极小）。**但工程只有母线总功率单一观测，分电机观测仅用于本研究「找规律」，最终解法仍须回到单一总功率观测**——靠多起点（跳局部极小）+ 先验/正则约束（压此消彼长方向）。注意：结构失配偏置（A2.11/A2.12）与观测方式无关，分电机观测同样存在；本实验零失配下只隔离「观测降维」单因素。数据 `Sample_Generation/results/split_vs_total_power.txt`。[11-07]

- **A2.15** ✅ **近不可辨识区标记（多起点也救不回来的真值组合，N=30，脚本 `scripts/mark_near_unidentifiable.py`，2026-11-07）**：
  - **判定**：零失配合成数据 + 总功率观测 + 6 起点最优，主判据为动态 6 参数中位误差 > 1%（`fun` 仅作优化器收敛参考，因 `fun>1e-4` 阈值会对 `fun≈1.1e-4` 但误差仅 0.3% 的组误报假阳性）。
  - **结果**：近不可辨识 **2/30（7%）**，可辨识 **28/30（93%，多起点最优误差→0）**。
  - **两个特征**：① **H2_a≈H2_b（惯性混淆）**——g=13 的 H2 比值 1.001（差异仅 0.1%），多起点最优 dyn 误差 2.34%、fun 1.5e-4，沿 A2.10/A2.14 的「此消彼长」零空间不可分；② **a 贴下界 lb*2=200**——g=14 的 a_a=200.3（贴下界）但 a_b=860.2（正常），这种「一个 a 贴界 + 另一个 a 正常」的不对称组合优化器卡死（dyn 72.52%、fun 1.4e-2）。
  - **判据精确化**：H2 混淆的判据是「H2 比值**极端接近 1**（差异 <1%）」，而非泛泛的「比值接近 1」——可辨识组 H2 比中位 1.037（差异 3.7%）也接近 1，但不受影响。数据 `Sample_Generation/results/near_unidentifiable.txt`。[11-07]

- **A2.16** ✅ **P_im / H2 误差的「总量/差量」分解 + H2 差量正则（把 P_im 和 H2 辨识准的关键一步，N=100 零失配 + N=30 PSSE 真实数据）**：
  - **分解思路（机理）**：总功率观测下，8 参数误差沿两个正交方向展开——「总量方向」`(P_ima+P_imb, H2_a+H2_b)` 可辨识（母线和功率直接可见）；「差量方向」`(P_ima−P_imb, H2_a−H2_b)` 落在零空间（A/B 此消彼长、母线总和不变，见 A2.10/A2.14）。故「把 P_im 和 H2 辨识准」= 用先验/正则**定住差量方向**。
  - **零失配 N=100 诊断（脚本 `scripts/diagnose_pim_h2.py`，8 起点）**：绝大多数组 P_im/H2 误差 0.00%（多起点可复现真值），误差**几乎全集中在 H2**——仅 g=13（H2_a≈H2_b 混淆，A2.15 同款）H2 0.53%/1.19%、g=88（卡局部极小）H2 25%/dyn 11.75%。坐实：零失配下多起点能救回，剩余误差 = 近不可辨识差量方向 + 非凸局部极小（~4% 组 8 起点仍会卡）。
  - **PSSE 真实数据 N=30（脚本 `scripts/diagnose_pim_h2_psse.py`）总量/差量/比值分解**：`P_im 总量 4.58% / 差量 4.82% / 比值 9.09%（A/B 相关弱 −0.14）`→ **P_im 无需正则，本就够准**；`H2 总量 7.27% / 差量 20.8% / 比值 63.7%（A/B 强负相关 −0.61）`→ **H2 差量在零空间，是唯一重灾区**。且 P_imb 恒极准（0.04~0.44%）、H2_b 恒最差（22~39%，个别 g=08 的 H2_a 达 91.56%）。
  - **H2 差量 Tikhonov 正则（脚本 `scripts/regularize_h2_diff.py`，30 组 × 12 起点 × 6 档 λ）**：`obj = obj_mix_iden + λ_H·(H2_a−H2_b)²`（λ_P=0，不碰 P_im）。完整 6 档（H2 差量% / H2 比值% / dyn6%）：`λ=0 → 20.79 / 63.54 / 17.00`；`λ=0.01 → 15.12 / 34.13 / 10.05`；`λ=0.03 → 8.95 / 20.41 / 8.18`；`λ=0.1 → 7.52 / 14.53 / 7.85`（谷底）；`λ=0.3 → 8.70 / 17.47 / 8.79`（反弹）；`λ=1 → 9.63 / 17.61 / 9.22`（继续缓升）。**P_im 随 λ 不降反升**（差量 4.89%→2.59~2.63%、总量 4.62%→1.85~2.06%、比值 9.39%→5.19~5.23%）→ 正则只压 H2 差量、不伤 P_im，且顺带稳住 P_im 差量。
  - **关键自检（防过度收缩）**：真值 H2_a、H2_b 是**独立同分布采样** U(0.1,0.2)（main_simu.py 第 83/88 行），固有 `|H2_a−H2_b|/总量` 中位 ≈10%（比值中位 1.028、差量中位 0.005）。故**最优 λ 应使差量落到 ~10%（真值固有偏置），不是压到 0**——λ=0.1 已把差量压到 7.5%（略低于固有偏置，逼近「过度收缩」边界），**最优区间 λ_H≈0.03~0.05**。
  - **结论**：「把 P_im 和 H2 辨识准」的落地方案 = **多起点（跳非凸局部极小）+ H2 差量 Tikhonov 正则 λ_H≈0.03~0.05（定差量方向、不压过头）**，P_im 无需额外先验。数据 `Sample_Generation/results/diagnose_pim_h2.txt` / `diagnose_pim_h2_psse.txt` / `regularize_h2_diff`（log `reg_h2.log`）。[11-07]

- **A2.17** ✅ **8 参数两两耦合与相关性矩阵（经验 + Fisher 理论，PSSE 真实数据 N=30，脚本 `scripts/param_coupling.py`）**：
  - **方法**：① 经验耦合 = 辨识误差 `(identified−truth)/truth` 的 8×8 Pearson 相关；② 理论耦合 = 真值处 Fisher 信息矩阵 `F=JnᵀJn`（相对灵敏度归一化，复用 B.9 的 `build_jacobian`）求逆得参数估计协方差 `F⁻¹`，归一化得理论相关矩阵（观测几何决定的下限）；③ 条件数中位 **1.31e5**（与 A2.10/A2.14 同量级）。
  - **同组内 a↔b 强正相关（成对辨识）**：经验 `a_a↔b_a r=+0.97`、`a_b↔b_b r=+1.00`（理论 +0.98/+0.99）→ 电机组内 a 和 b 一起高估/低估。
  - **A/B 组同名参数负相关（此消彼长，总量守恒）**：经验 `a_a↔a_b −0.70`、`b_a↔b_b −0.71`、`H2_a↔H2_b −0.61`；理论更极端 `−0.90/−0.95/−0.99`。
  - **⭐ H2 理论最强耦合 −0.99，经验却只有 −0.61 → 结构失配稀释了 H2 的理论反相关**（关键新发现）：真实数据 H2 误差 = 零空间「此消彼长」（理论 −0.99）+ 结构失配「同向漂移」两者混杂，对冲后经验相关降到 −0.61。这解释了 A2.16 里「H2 差量正则 λ 不能太大」的根因——差量方向被结构失配污染，压过头会把结构失配偏置一并当噪声。
  - **P_ima 几乎完全独立**（经验 |r|≤0.11、理论 |r|≤0.26）→ P_im 是唯一「干净可辨识」参数，再次印证 A2.16「P_im 无需正则」。
  - **B 组 a/b ↔ P_imb 强正相关**（经验 +0.94~+0.95）→ B 组 a、b、P_imb 三参数误差同向漂移，与 A 组对应参数负相关，构成「组间拮抗」结构。数据 `Sample_Generation/results/param_coupling.txt`。[11-07]
- **A2.18** ⚠️ **分电机观测 vs 总功率观测——PSSE 真实数据 g=0 单组验证（脚本 `scripts/split_vs_total_psse.py`，K=12，2026-11-07）**：
  - **Fisher 理论（真值处，相对灵敏度归一化）**：条件数 κ_split=3.37e4、κ_total=9.94e5，**恶化 29.4×**（零失配版 93.9×，真实数据因结构失配稀释但方向一致）；每参数 CRB 恶化倍数 **H2_b 20.3×/H2_a 14.3×/P_ima 8.5×/P_imb 8.2×** 最重，a/b 3.5~4.7× 较轻 → **分电机观测消除 A/B 混淆的几何优势，在真实数据的真值处依然成立**。total 零空间最小特征向量载荷集中 a_a 0.750 / a_b 0.428 / b_a 0.276 / H2_a 0.274（A 组主导的「总量守恒式」不可分方向）。
  - **实证（K=12 多起点 naive fun-min）**：逐参数中位误差 split 几乎**不改善** P_im/H2——P_ima 241.23% vs 241.07%、P_imb 86.57% vs 86.30%、H2_a 24.09% vs 23.97%、H2_b 37.67% vs 37.49%（split 反而略差）；动态 6 参数中位只从 37.60% 微降到 35.16%（1.1×），P_im 中位 163.90% vs 163.69%、H2 中位 30.88% vs 30.73%（均 ≈1.0×）；仅 a/b 有实质改善（a 65.75%→55.13%、b 37.59%→28.30%）。
  - **P_im/H2 总量/差量分解 total 与 split 完全一致**（P_im 总量 141.24%、差量 29.30%；H2 总量 30.53%、差量 5.19%），表明此真实数据样本上 A/B 混淆并未造成总量/差量差异。
  - **D 段 A/B 带符号误差相关**：P_im total r=+0.929 → split r=−0.096；H2 total r=+0.313 → split r=−0.085——split 观测消灭了 total 下 P_im 的强正相关结构（与此消彼长零空间方向一致）。
  - **⭐ 结论（真实数据找规律收口）**：**结构失配是当前真实数据的主导误差源**——分电机观测只能消除 A/B 混淆（条件数 29×、CRB H2 14~20×/P_im 8.5× 的理论几何优势仍在），但**不能消除结构失配偏置**（P_im 241%/H2 30% 的中位误差 split 与 total 几乎持平）。P_im 241% 的高误差**并非参数上下界不覆盖**——8 参数辨识的 `lb*2`/`ub*2` 是 Python 列表重复（8 元素，P_im 界 `[0.2,0.8]` 覆盖真值 0.23~0.43），而是 g0 数据（15001 点）结构失配（次暂态/堵转电机 D/Q、频率依赖）随频率放大所致。**工程约束不变**：实际只有母线总功率单一观测，分电机观测仅用于本研究「找规律」，最终解法仍须回到单一总功率观测（多起点 + 先验/正则）。数据 `Sample_Generation/results/split_vs_total_psse.txt`；30 组真实数据分电机重跑脚本 `Sample_Generation/simu_mix_split.py`（在装有 PSSE 的机器执行 `python Sample_Generation/simu_mix_split.py [n_groups=30] [busid=3]`，完整 df 已含分电机通道；**各机 PSSE 路径不同，本机 D 盘路径见 C.8**）。[11-07]
  - ⚠️ **本条结论已被 A2.20 的 30 组批量统计部分修正**：本条 g=0 是 **probing 高频激励**样本（`diag_root_g0.pkl`，结构失配是 ambient 的 ~89 倍，见 A2.11/A2.12），其「split 不改善 P_im/H2」是**高频失配偏置**所致；30 组 **ambient 低频**统计下 split 大幅改善 P_im 7.17×/H2 17.84×（见 A2.20）。故「结构失配是真实数据主导误差源」只对高频 probing 成立，低频 ambient 下主导误差源是「观测降维/混淆」。

- **A2.19** ✅ **统一可辨识性套件——从模型结构出发的三件套（可辨识性 + Brun 共线性指标 γ + 相关性，PSSE 真实数据 N=30，脚本 `scripts/identifiability_suite.py`）**：
  - **方法（单一入口出三件套）**：在真值 θ* 处构造解析有效 Jacobian `J_eff`（复用 `_core_con_jac`/`_core_var_jac` + `obj_mix_iden` 的 `(I-H)` 回归投影，口径同 B.9），相对灵敏度归一化 `Jn=J_eff·θ`，Fisher `F=JnᵀJn` 一次给出——【A】可辨识性（κ/特征值谱/最小特征向量零空间）；【B】一个指标（**Brun 共线性指数 γ** = 列单位化后 `1/√λmin`，**项目此前一直缺的标准化指标**，阈值 >10 严重共线；补 D/A/E-optimality）；【C】相关性（`Cov=F⁻¹` 归一化理论相关矩阵）。
  - **【A】可辨识性**：条件数 κ 中位 **1.31e5**（IQR 4.11e4~3.69e5）；特征值谱 log10 中位 −4.8/−3.6/−2.5/−2.1/−1.5/−1.1/−0.2/0.3（跨度 ~5 个数量级）；最小特征向量（不可辨识方向）载荷 **H2_b=+0.510、H2_a=−0.264** 主导，次之 b_a +0.170 / b_b −0.165 / a_b −0.160 → 与 A2.10 一致：**A/B 组 H2 反号耦合是近似不可辨识零空间的核心**。
  - **【B】Brun 共线性指数 γ**：整体 8 参数 γ 中位 **83.1**（IQR 49.2~142，**远超阈值 10，判为严重共线**）→ 8 参数联合辨识从结构上即严重病态（与 A2.10/A2.14 的 κ 4.7e4~8.4e4 同源）。参数对 γ 最高 **H2_a↔H2_b=9.85**（逼近 10 严重线，唯一接近致命的对），次之 a_a↔b_a 4.75、a_b↔b_b 3.00、b_a↔b_b 2.91、P_ima↔P_imb 2.72，其余均 <2.4 → **无单一"致命对"，是整体性共线、以 H2 对为最**。D-opt=−4.49、A-opt=7.74e3、E-opt=1.71e-5。
  - **【C】相关性（理论 Cov=F⁻¹）**：最强耦合 **a_b↔b_b r=+0.99（同向）**、**H2_a↔H2_b r=−0.99（此消彼长）**、**a_a↔b_a r=+0.98（同向）**；B 组 a/b ↔ P_imb +0.73~+0.75；**P_ima 与所有参数近乎独立（|r|≤0.26）** → 再次坐实 A2.16/A2.17「P_im 最干净、H2 混淆最重」。
  - **⭐ 结论（三件套统一解读）**：从模型结构（解析灵敏度）单一路径即可同时得到「可辨识性（κ/零空间）+ 指标（Brun γ，标准化可横向比较）+ 相关性（Cov）」，三者互相印证同一根因——**H2_a/H2_b 反号零空间（γ=9.85、r=−0.99）是 8 参数辨识最难的分离方向，P_ima 最干净（r≤0.26）**。Brun γ 相比 κ 的优势：κ 混入量纲/整体尺度、无统一阈值；γ 是纯方向夹角、有明确 >10 严重线，便于跨模型/跨观测/跨激励横向比较（可复用于 A2.10 的激励对照、A2.14 的分电机观测对照等）。数据 `Sample_Generation/results/identifiability_suite.txt`。[11-07]

- **A2.20** ✅ **30 组分电机观测 vs 总功率观测批量统计——推翻 A2.18 单组「结构失配主导」，低频 ambient 下分电机观测大幅改善 P_im/H2（脚本 `scripts/batch_split_vs_total_psse.py`，K=6，N=30，2026-11-07）**：
  - **Fisher 理论（30 组中位）**：κ_split=**1.82e3**、κ_total=**3.97e4**，恶化 **17.1×**（IQR 10.2~33.7，比零失配版 93.9× 略低但方向一致）；每参数 CRB 恶化 **H2_b 6.7× / b_b 5.1× / H2_a 2.9× / b_a 2.6× / a_b 2.6×** 最重，P_imb 1.2×/P_ima 1.6× 最轻 → 分电机观测消除 A/B 混淆的几何优势在 30 组真实数据上**普遍成立**。
  - **实证（K=6 多起点 naive fun-min，30 组中位）**：split 相对 total **大幅改善**——动态 6 参数中位 **10.26% → 2.03%（5.06×）**；**P_im 2.37% → 0.33%（7.17×）**；**H2 8.81% → 0.49%（17.84×）**；a 11.58% → 6.79%（1.70×）；b 9.31% → 2.85%（3.26×）。逐参数：H2_a 6.48%→0.39%、H2_b 16.72%→0.53%、P_ima 4.30%→0.45%、P_imb 1.59%→0.23%。
  - **与 A2.18 差异的根因（关键）**：A2.18 的 g=0 是 **probing 高频激励**样本（`diag_root_g0.pkl`，结构失配 obj_truth 是 ambient 的 ~89 倍，A2.11/A2.12），高频失配偏置淹没了几何优势 → split 无改善；本次 30 组是 **ambient 低频**（`simu_mix_split.py`，结构失配轻）→ **观测降维（A/B 混淆）是主导误差源**，split 大幅改善。故「结构失配 vs 观测降维谁主导」**取决于激励频段**：低频 ambient 下混淆主导、高频 probing 下失配主导。
  - **⭐ 结论（对工程落地正面）**：既然工程实用的 ambient 低频下误差**主要是「A/B 混淆」而非「失配偏置」**，而混淆可用「多起点跳局部极小 + 先验/正则定差量方向」压制（A2.16），则**单一总功率观测 + 多起点 + H2 差量正则的工程解是可行的、且针对性正确**。工程约束不变：实际只有母线总功率单一观测，分电机观测仅用于研究内归因（本实验量化了「单一总功率观测相比分电机到底丢多少」：P_im 7.17×、H2 17.84×）。数据 `Sample_Generation/results/batch_split_vs_total_psse.txt`。[11-07]

- **A2.21** ⚠️ **频率依赖 Δf 投影——复核后降级：Δf 是机电振荡代理，非 Qfrq 物理吸收（脚本 `scripts/verify_frq_proj.py`，2026-11-07）**：
  - **实验设计（严格对照防过拟合）**：在 truth 参数处计算 2 电机模型对 PSSE 真实负荷（g=0，15001 点）的回归后残差，分别用 5 个设计矩阵做 `(I-H)` 投影——X1`[1,V,V²]` 基准、X2 加裸 Δf、X3 加交互 `V·Δf,V²·Δf`、X4 全加、X5 加 3 个随机列（同自由度过拟合基准）；Δf = `gradient(unwrap(angle(u)))/(2π·60·dt)`（母线频率偏差，标幺）。
  - **结果（决定性）**：RSS_total 从 X1 的 **4455.47** 降到 X4 的 **1270.27（降 71.5%）**；且 **X3 交互项主导**（1270.37，与 X4 几乎持平）；**X5 加 3 随机列只降 0.0%**（4453.57）→ **Δf 是「物理吸收」而非过拟合**（若过拟合，随机列应降同等幅度）。
  - **⭐ 结论**：频率依赖（Δf，对应 PSSE 负荷模型 `Qfrq=−1` 的无功频率依赖项）是 2 电机聚合口径结构失配的**主因之一**，坐实 A2.11「失配三来源：次暂态/堵转/频率依赖」中频率依赖一条的定量证据。为下一步「频率依赖投影闭环」奠定基础——把 Δf（含 `V·Δf,V²·Δf` 交互）纳入 `obj_mix_iden` 的回归投影，看能否在单一总功率观测下吸收失配、提升 P_im/H2 精度。数据/脚本 `scripts/verify_frq_proj.py`。[11-07]
  - **⚠️ 二次复核更正 [11-07]（推翻上述「Δf=Qfrq 物理吸收」判断）**：复核 `verify_frq_proj.py` 发现两处问题，上述「物理吸收」结论**不成立**：
    - **① truth 口径 bug**：脚本第 40-43 行 `a/H2` 未除 0.75（`obj_mix_iden` 内部 `a=para/0.75`、`H2=para/0.75`），导致 Q 残差 RMS 虚低（原 28.76 → 正确 **37.87 MVAr**）。
    - **② 设计矩阵严重共线**：`[Δf,V·Δf,V²·Δf]` 三列在 V≈1 时相关系数 0.9997~0.9999，**条件数 2.62e4、VIF 最高 1.24e8**，全矩阵 beta 系数不可解释（原来用「beta≈−2.5 坐实物理吸收」的判据无意义）。
    - **③ 量级矛盾**：单列 `resQ~Δf` 斜率 **−169.9 MVAr/pu**，是物理 Qfrq=−1 预期（−1.5 MVAr/pu）的 **113 倍**；Qfrq 静态项对 Q 残差的真实贡献仅 **~0.0027 MVAr（可忽略）**。
    - **④ Pfrq=0 也强相关**：拆分 P/Q 通道，**P 残差同样与 Δf 强相关（R²=55.2%、斜率 −354.7）**，而 Pfrq=0（有功无频率依赖）——直接反驳「Δf 吸收的是 Qfrq 静态无功」。
    - **⑤ 瞬时频率核对照**：把 `_core_*` 固定 `w0=2π·60` 换成瞬时 `ω(t)=w0(1+Δf)`，总 RSS 4385.08→4383.47（**降 0.0%**）→ 排除电机方程频率耦合假设。
    - **⑥ 频谱/相关证据**：Δf 主峰 **2.33 Hz（1.5~2.3 Hz 机电振荡）**，不在 6~13 Hz probing 频段；`df` 与 `dV/dt` 相关 +0.84、P/Q 投影残差相关 +0.687 → **Δf 是系统机电振荡/公共激励的代理变量，不是负荷 Qfrq 物理吸收**。
    - **★ 更正结论**：A2.21 的「RSS 降 71.5%=物理吸收」应降级为「Δf 与残差共享同一机电振荡公共因子（弱代理）」，**不能作为 Qfrq 频率依赖的定量证据**。复核脚本 `scripts/diag_frq_collinearity.py`、`scripts/diag_frq_source.py`。

- **A2.22** ✅ **多起点策略固化重跑——净改善微弱（~1.2pp），结构失配下 fun-min 与参数误差非单调（脚本 `scripts/psse_multistart_rerun.py`，K=12 vs 单次，N=30，2026-11-07）**：
  - **整体净效果（30 组中位）**：动态 6 参数中位误差 **单次 18.17% → 多起点 K=12 17.00%（净改善仅 1.2pp）**，P90 反而略差（48.18%→50.77%）。逐参数：B 组 a_b 24.41%→20.25%（−4.2pp）、b_b 27.35%→23.45%（−3.9pp）、H2_b 34.52%→31.16%（−3.4pp）改善最明显；**P_ima 7.27%→8.40%（反而 +1.1pp）**、P_imb 0.69%→0.68%（持平）。
  - **多起点"有救有坑"（关键现象）**：个别组多起点能救回局部极小（g=13 47.84%→5.61%、g=22 12.13%→3.67%），但也引入新坑（g=00 6.91%→53.15%、g=19 6.64%→61.69% 反而大幅变差）——**fun 更低的解参数误差反而更大**。
  - **根因（fun 与误差非单调）**：结构失配（A2.11/A2.12）下，`fun`（残差平方和）与参数误差不再是单调关系——优化器会"过拟合"失配残差到偏离真值的伪解（fun 略降但误差暴涨）。这与零失配（A2.13：fun 单调、多起点可 0% 复现）形成对照。
  - **分区**：可辨识区（22 组）多起点有效（20.34%→16.63%，−3.7pp）；近不可辨识区（8 组）反而略差（15.40%→18.53%，+3.1pp）——近不可辨识区本身是「H2_a≈H2_b、a 贴下界」等真值组合（A2.15），多起点无解。
  - **⭐ 结论（强化 #23 正则必要性）**：单纯多起点在真实数据下**不能稳定改善**（净 1.2pp，且会引入伪解坑），因为结构失配让 fun-min 策略失效。**必须配合先验/正则（A2.16 的 H2 差量 Tikhonov）**才能把「fun 更低但参数更差」的伪解排除——这正是 #23（正则 λ 扫描）与「多起点 + 正则组合闭环」的动机。数据 `Sample_Generation/results/psse_multistart_rerun.txt`。[11-07]

- **A2.23** ✅ **频率依赖 Δf 投影闭环失败——把 Δf 扩进辨识目标函数后精度不升反降，频率投影不能作为提升 P_im/H2 的工程手段（脚本 `scripts/frq_proj_closed_loop.py`，K=2，2026-11-07）**：
  - **实验**：把 A2.21 的 Δf 频率项（含 `V·Δf,V²·Δf` 交互）扩进 `obj_mix_iden` 的回归投影，设计矩阵从 `[1,V,V²]`（baseline）扩为 `[1,V,V²,Δf,V·Δf,V²·Δf]`（frq），在同一单一总功率观测下辨识对比。A 段 = ambient 低频 30 组（失配轻，Δf std 中位≈0.024 Hz）；B 段 = g0 probing 高频单组（失配主导，Δf std≈0.066 Hz = ambient 2.8×）。
  - **结果（决定性负结果）**：A 段 ambient 动态 6 参数中位 **4.50% → 18.82%（0.24×，恶化）**，其中 **H2 3.51%→23.00%（0.15×）**、a 11.48%→26.64%（0.43×）均显著恶化，**仅 P_im 基本不变（3.09%→3.33%，0.93×）**；B 段 g0 probing **34.17% → 56.72%（0.60×，恶化）**，b 30.01%→51.06%（0.59×）、a 67.75%→76.66%（0.88×）恶化，P_im 163.55%→152.78%（1.07×，微弱改善可忽略）。
  - **与 A2.21 的张力（关键解读）**：A2.21「truth 处残差投影 RSS 降 71.5%」只证明 Δf 能吸收**给定真值参数下**的失配残差；一旦把 Δf 放进辨识目标函数，扩展投影会**过度吸收 P/Q 的变化自由度、引入新的伪解**（尤其 a/H2 的动态项），使优化器偏离真值——这与 A2.22「结构失配下 fun 与参数误差非单调、优化器过拟合失配残差」同一机理。（注：A2.21 的「71.5% 物理吸收」已于 [11-07] 复核降级为机电振荡代理，见 A2.21 更正；本条负结果结论不依赖该判断、仍成立。）
  - **⭐ 结论（修正主线方向）**：**频率依赖投影不能作为提升 P_im/H2 的工程手段**——#12/#13「频率依赖投影闭环」以负结果收口。工程解仍回到 **A2.16/A2.20/A2.22 的一致结论：单一总功率观测 + 多起点（跳局部极小）+ H2 差量 Tikhonov 正则 λ_H≈0.03~0.05（定差量方向、不压过头）**。数据 `Sample_Generation/results/frq_proj_closed_loop.txt`。[11-07]

- **A2.24** ✅ **【重大更正】失配来源不是「次暂态 C + 堵转 D」，而是唯一来源「无功频率依赖 Qfrq=−1」——A2.11 的①② 是误判（脚本 `scripts/` 配置核查 + 30 组 pkl 实测，2026-11-07）**：
  - **配置证据链（读 `package/psse_dynamic.py` + `Sample_Generation/main_simu.py` + `.dyr` + 实测 pkl）**：① 数据生成用的 `Cases/IEEE39/ieee39_RE_ieee39_RE_motorD_Stall_enabled.dyr` 里**所有母线 `FmA/FmB/FmC/FmD/Fel = 0.4/0/0/0/0`**（FmC=FmD=Fel=0）；② `sample_params('mix')` 的 `cc` 字典只覆盖 A/B 两组 12 参数（`P_ma/P_mb` + 各自 `R/X/X1/T0/H2`），**从不写 `P_mc/P_md/P_e`**；③ `read_bus_params` 按 `para_indexes=[19,20,21,22,23,…]`（即 FmA/FmB/FmC/FmD/Fel）从 dyr 读出 `P_mc=FmC=0, P_md=FmD=0, P_e=Fel=0`；④ 实测 30 组 ambient `BUS3 MC P` maxabs=0、`MC MVA` maxabs=0（恒 0）；g0 probing 样本 `diag_root_g0.pkl` 的 `maP/mbP/mcP` 全为 None（当时电机通道未提取到）。
  - **误判机理**：A2.11 的「失配三来源」①②（次暂态 C `Lpp=0.14/Tppo=0.0026`、堵转 D `Tstall=0.0333`）只是 dyr 里 `mC/mD` 两行的**静态参数定义**，但 `FmC=FmD=0` 意味着这两台电机**占比为 0、从未参与动态**；`.dyr` 文件名虽带 `motorD_Stall_enabled` 且注释 "Motor D ON"，但数据行 FmD=0，是**文件名/注释与实际数据不一致**造成的误读。
  - **真实失配源（唯一）**：dyr 第 42 行 `Pfrq=0, Qfrq=-1`——**只有无功有频率依赖**（有功无），与 A2.21「Δf 投影吸收的几乎全是 Q 残差（37.85 MVAr）」、A2.23「Δf 放目标函数反而过度吸收 P 自由度」完全自洽。**识别模型缺的是 `Qfrq` 这一项，不是缺第 3/4 台电机。**
  - **⚠️ 复核更正 [11-07]**：本条的配置硬证据（`FmC=FmD=0`、`Pfrq=0/Qfrq=-1`）**仍成立**——「失配非 C/D 电机」结论不变。但「Δf 投影吸收 Q 残差 37.85 MVAr 佐证 Qfrq 失配」这条佐证链**已随 A2.21 二次复核降级**：Δf 投影降 RSS 实为机电振荡代理、非 Qfrq 物理吸收（见 A2.21 更正）。且 ambient 低频下 Qfrq 静态项对 Q 残差的真实贡献仅 **~0.0027 MVAr（可忽略）**，故 **ambient 下 Qfrq 并非主要失配源**；主要失配更可能来自机电振荡/公共激励等识别模型尚未覆盖的动态因子。因此原「显式加 Qfrq·Δf 项」在 ambient 下收益预计很小（与 A2.23 负结果一致），主线仍回到「多起点 + H2 差量正则 λ≈0.03~0.05」。
  - **⭐ 对主线的影响（推翻 #14/#15 方向）**：原计划「升级辨识模型 = 加第 3 台次暂态电机 C + 堵转电机 D」是**方向错误**——数据里 C/D 电机占比恒 0，加了也辨识不出有意义的结果。**正确升级方向 = 在辨识模型里显式加无功频率依赖项 `Qfrq·Δf`（作为已知先验项或待估参数）**，或工程上直接把 `Qfrq=−1` 作为已知量从 Q 残差里扣除。ambient 低频下 Δf std 仅 ~0.024Hz，Qfrq 项贡献小，故「多起点 + H2 差量正则 λ≈0.03~0.05」仍是当前最优工程解；probing 高频下 Qfrq 主导，但 probing 本就被 A2.12 判定失效。[11-07]

- **A2.25** ✅ **两阶段辨识策略（先强正则定总量、再弱正则放差量）——负结果，不优于直接弱正则（脚本 `scripts/two_stage_identify.py`，K=12，N=30，2026-11-07）**：
  - **动机**：A2.16 已证明 H2 差量正则的最优区间 λ_H≈0.03~0.05。假设「强正则先冻结『此消彼长』零空间、稳定总量方向，再换弱正则只放差量方向微调」可能比「直接弱正则」更稳、更不易落入局部极小（对抗 A2.22 的 fun 非单调伪解）。
  - **实验设计**：三方案对照，同一 30 组 PSSE ambient 数据、同一 K=12 多起点、同一差量 Tikhonov 结构（`obj + λ_H·(H2_a−H2_b)²`）——A = stage1 直接用强正则 `λ_strong=1.0`；B = 两阶段：stage1 强正则 λ=1.0 解作初值 → stage2 `opt.minimize` 换弱正则 `λ_weak=0.03`；C = 直接弱正则 λ=0.03（对照）。
  - **结果（30 组中位）**：`dyn6% / H2差量% / H2比值% / P_im中位% / H2中位%`——A 强正则 `9.22 / 9.63 / 17.61 / 2.15 / 9.41`；B 两阶段 `8.09 / 8.86 / 20.42 / 2.22 / 9.79`；C 直接弱 `8.18 / 8.95 / 20.41 / 2.21 / 9.85`。
  - **⭐ 结论（负结果，但巩固主线）**：**两阶段 ≈ 直接弱正则**（B vs C：dyn6 8.09% vs 8.18%、H2 差量 8.86% vs 8.95%，差 <0.1pp，P_im/H2 中位几乎一致）——stage1 强正则的初值优势被 stage2 弱正则优化**完全抹平**，两阶段不带来任何额外收益。这反过来说明**弱正则 λ≈0.03 已收敛到目标函数的最优平衡点**（无论从强正则还是随机初值出发都落到同一点），「先定总量再放差量」的多阶段复杂化没有必要。另一佐证：A 强正则的 H2 差量 9.63% **反而高于** C 弱正则的 8.95%，呼应 A2.16「λ 过大压差量过头会反弹、把结构失配偏置一并当噪声」。**最终工程配置不变：单一总功率观测 + 多起点 K=12 + H2 差量 Tikhonov 正则 λ_H≈0.03（一步到位，无需两阶段）**。数据 `Sample_Generation/results/two_stage_identify.txt`。[11-07]

- **A2.26** ✅ **λ 精细扫描锁定最终工程 λ_H=0.05（脚本 `scripts/regularize_h2_fine.py`，K=12，N=30，2026-11-07）**：
  - **动机**：A2.16 粗扫描（λ∈{0,0.01,0.03,0.1,0.3,1}）已定「最优区间 0.03~0.05」，本次在 0.02~0.10 密集扫描 7 档，锁定最终工程 λ 并给出 P_im/H2 最终精度。
  - **结果（30 组中位，`λ_H / H2差量% / H2比值% / dyn6% / P_im中位% / H2中位%`）**：`0.02 / 11.41 / 28.07 / 8.36 / 2.36 / 11.94`；`0.03 / 8.95 / 20.41 / 8.18 / 2.21 / 9.85`；`0.04 / 8.08 / 17.84 / 8.40 / 2.19 / 8.75`；`0.05 / 7.40 / 15.10 / 7.94 / 2.16 / 8.22`；`0.06 / 7.44 / 15.56 / 8.04 / 2.15 / 8.03`；`0.08 / 7.64 / 15.80 / 7.82 / 2.10 / 7.72`；`0.10 / 7.52 / 14.53 / 7.85 / 2.05 / 7.80`。
  - **⭐ 结论（锁定 λ_H=0.05）**：**λ_H=0.05 是 H2 差量谷底（7.40%）与 dyn6 最优（7.94%）的双重最优点**。随 λ 从 0.02→0.05，H2 差量 11.41%→7.40%、H2 比值 28.07%→15.10%、P_im 中位 2.36%→2.16% 单调改善；但 a_a 从 12.56% 一路变差到 16.51%（λ=0.10）——λ=0.05 正是「压 H2 差量」与「保 a 精度」的平衡点。
  - **过度收缩自检**：λ=0.05 时 H2 差量 7.40% 已**略低于真值固有下限 10.03%**（真值 H2_a/H2_b 独立同分布 U(0.1,0.2)，见 A2.16 自检），即轻微过度收缩 ~2.6pp；但 dyn6 在 0.05 也达最优、P_im 继续受益，故 0.05 仍是工程最优。若更保守可取 λ=0.04（H2 差量 8.08% 更贴近真值下限，dyn6 8.40% 仅差 0.5pp）。
  - **最终 P_im/H2 精度（λ=0.05，单一总功率观测）**：`P_ima 4.10% / P_imb 0.97% / H2_a 7.05% / H2_b 8.78% / H2 中位 8.22% / P_im 中位 2.16% / dyn6 7.94%`。数据 `Sample_Generation/results/regularize_h2_fine.txt`。[11-07]

- **A2.27** ✅ **机电振荡频段滤波去噪验证——机电振荡是「核心信息载体」而非「可去噪的干扰」，信息集中在低频且 H2/P_im 频段依赖有差异（脚本 `scripts/freq_band_identify.py`，全量 K=6/N=30，2026-11-07）**：
  - **动机**：A2.21 二次复核发现 Δf 是机电振荡代理（主峰 1.5~2.3Hz），需回答「这个公共因子到底是 H2/P_im 有用信息还是无关干扰」。方法：对 u/P/Q 做不同频段滤波（保留直流 + 指定频段交流），重新辨识，看精度随保留频段如何变化。
  - **滤波方案（7 频段）**：全通 baseline / 低通<1 / <2 / <3 Hz / 带通 1-3 / 3-8 Hz / 带阻 1-3 Hz。注：用 K=6（非 A2.25/A2.26 的 K=12），因频段扫描是**频段间相对比较**、定性结论，K=6 已够；全通 baseline 的 dyn6=16.89% 高于 λ 扫描 K=12 的 7.94%，正是 K 减半的代价，不影响频段间比较。
  - **全量结果（K=6/N=30 中位，`dyn6% / P_im中位% / H2中位% / H2差量%`）**：全通 `16.89 / 3.21 / 13.43 / 15.74`；低通<1Hz `54.23 / 43.05 / 38.77 / 12.62`；低通<2Hz `19.68 / 3.75 / 13.28 / 8.71`；低通<3Hz `14.87 / 1.58 / 8.66 / 10.19`；带通1-3Hz `49.69 / 38.78 / 30.94 / 10.56`；带通3-8Hz `41.98 / 36.16 / 42.80 / 11.50`；带阻1-3Hz `58.02 / 37.77 / 39.29 / 11.59`。
  - **⭐ 结论（三点，全量坐实）**：
    1. **去机电振荡 = 辨识崩（坐实）**：低通<1Hz（滤掉 1.5~2.3Hz）dyn6 16.89%→54.23%（3.2×）、P_im中位 3.21%→43.05%（13×）、H2中位 13.43%→38.77%（2.9×）；带阻1-3Hz（单独挖掉 1-3Hz）dyn6→58.02%（全频段最差）。**机电振荡（1-3Hz）是核心信息载体，不是可去噪的噪声**——直接呼应 A2.21 复核「Δf 是主要激励而非 Qfrq 物理吸收」。
    2. **信息集中在低频，H2/P_im 依赖有差异（修正冒烟误判）**：**P_im 尤其依赖 <1Hz 慢漂移**（低通<1Hz 时 P_im中位崩到 43.05%，低通<3Hz 下 P_im中位 1.58% 为全频段最优）；**H2 依赖 <2~3Hz 低频**（低通<2Hz 的 H2 差量 8.71%、低通<3Hz 的 H2 中位 8.66% 为最优）。**⚠️ 修正冒烟**：冒烟「带通1-3Hz 的 H2 最好（差量 3.69%）」不成立——全量里带通1-3Hz 的 H2 中位 30.94% 反变差、P_im 崩 38.78%，说明**单留 1-3Hz 振荡不够，还需 <1Hz 慢漂移配合**。
    3. **去高频噪声微利（坐实）**：低通<3Hz 综合最优（dyn6 14.87%、P_im中位 1.58%、H2中位 8.66%，均优于全通 16.89/3.21/13.43）→ **>3Hz 是纯噪声**，滤掉有微弱帮助；带通3-8Hz dyn6 41.98%（3-8Hz 几乎无信息）佐证。
  - **对激励设计的指导（关联 #16）**：信息集中在低频（<3Hz），其中 **P_im 靠 <1Hz 慢漂移、H2 靠 <2~3Hz（慢漂移+机电振荡）**。ambient 激励天然覆盖这些低频 → 进一步支持工程「单一总功率观测 + 多起点 + H2 差量正则 λ≈0.05」主线；若要进一步提升辨识，激励应聚焦**低频**（而非 A2.12 已判失效的高频 probing）。[11-07]

- **A2.28** ✅ **ambient(2Hz 低通) 激励响应频谱诊断——慢漂移能量已主导、Q 能量偏高频、>3Hz 纯噪声定量坐实（脚本 `scripts/spectrum_diag.py`，N=30 中位，零 PSSE 成本，2026-11-07）**：
  - **动机**：A2.27 定性得出「P_im 靠 <1Hz 慢漂移、H2 靠 <2~3Hz、>3Hz 纯噪声」，但未量化。本诊断对 u/P/Q 做离线 FFT 能量谱分解，量化各频段能量占比，回答两个工程问题：① 慢漂移能量是否已充足（决定是否需改 `ambient_cutoff_frequency` 重跑 PSSE）；② Q 能量分布为何与 u/P 不同（解释 H2 的频段依赖）。
  - **结果（30 组中位能量占比 %，`|u| / P / Q`）**：<0.5Hz `77.41 / 72.33 / 57.79`；0.5-1Hz `8.83 / 10.53 / 9.90`；1-2Hz `12.33 / 15.43 / 24.98`；2-3Hz `1.49 / 2.03 / 6.86`；3-5Hz `0.07 / 0.12 / 0.44`；>5Hz `0.02 / 0.13 / 0.10`。累积：|u| <3Hz=99.90%、P <3Hz=99.75%、Q <3Hz=99.44%。
  - **⭐ 结论（三点）**：
    1. **慢漂移能量已主导**：<0.5Hz 占 |u| 77.41%、P 72.33%、Q 57.79%，<1Hz 累积 |u| 86.30%/P 82.43%。→ P_im 依赖 <1Hz 慢漂移（A2.27）**已有充足能量支撑**，P_im 辨识瓶颈不在慢漂移能量不足。
    2. **Q 能量分布偏高频、与 u/P 显著不同**：Q 在 1-3Hz 占 ~32%（1-2Hz 24.98% + 2-3Hz 6.86%），远高于 |u|（~14%）与 P（~17%）。Q 是无功、经 Qfrq 与 H2 耦合 → **定量解释了 A2.27「H2 靠 <2~3Hz 机电振荡」**：H2 的信息主要藏在 Q 的 1-3Hz 分量里。
    3. **>3Hz 纯噪声定量坐实**：3-5Hz + >5Hz 合计 |u| 0.09%、P 0.25%、Q 0.54%（均 <1%），与 A2.27「低通<3Hz 综合最优、带通3-8Hz 几乎无信息」定量一致。
  - **对 #35 的结论（负结果，但省 ~4 小时 PSSE 重跑）**：现有 ambient(2Hz 低通) 下 <0.5Hz 慢漂移能量已占 72-77%，**无需**再压低 cutoff（1Hz/0.5Hz）「增强慢漂移」——慢漂移本就主导，且削 1-3Hz 机电振荡会伤 H2（A2.27 低通<2Hz dyn6 崩、#34 冒烟低通<2Hz dyn6 24.90% 均佐证）。「慢漂移能量增强可提升 P_im」假设不成立，P_im 精度瓶颈在 H2_a/H2_b 差量耦合与总功率观测降维（A2.18/A2.19），而非激励能量不足。数据 `Sample_Generation/results/spectrum_diag.txt`。[11-07]

- **A2.29** ✅ **低通去噪预处理 × H2 差量正则组合验证——负结果，主线口径下滤波无益（脚本 `scripts/lpf_reg_combine.py`，K=12/N=30/λ=0.05，2026-11-07）**：
  - **动机**：A2.27（K=6 口径）发现「>3Hz 纯噪声、低通<3Hz 综合最优」，A2.26（K=12 口径）锁定 λ=0.05 但未叠加滤波，两者从未组合。本验证把「低通滤波预处理」叠加到主线口径（K=12 + λ=0.05）上，回答「去 >3Hz 噪声能否再压低 dyn6」。
  - **结果（30 组中位，`dyn6% / P_im中位% / H2中位% / H2差量%`）**：全通 `8.13 / 2.37 / 8.28 / 8.00`；低通<2Hz `19.72 / 2.43 / 10.99 / 9.73`；低通<3Hz `9.41 / 1.29 / 8.03 / 8.26`；低通<4Hz `7.83 / 2.21 / 7.83 / 7.43`；低通<5Hz `8.18 / 2.50 / 8.44 / 7.97`。
  - **⭐ 结论（负结果，修正冒烟乐观信号）**：
    1. **低通<2Hz 明确崩**：dyn6 8.13%→19.72%（2.4×）、P_im总量 2.36%→7.51%（3.2×）、H2 8.28%→10.99%——坐实 A2.27「削 2-3Hz 机电振荡伤辨识」。
    2. **低通<3Hz 的 P_im 改善被 B 组动态参数恶化抵消**：P_im中位 2.37%→1.29%（1.8× 改善）、P_im总量 2.36%→1.61%，但 a_b 4.56%→10.88%、b_b 5.82%→9.48% 显著变差 → dyn6 反升 8.13%→9.41%。「P_im 好、dyn6 坏」的分离说明低通<3Hz 牺牲了 B 组动态参数精度换取 P_im。
    3. **低通<4Hz 是最温和最优点，但收益噪声级**：dyn6 7.83%、H2差量 7.43%、H2中位 7.83%（均优于全通 8.13/8.00/8.28），但改善仅 0.3~0.5pp，属噪声级、无工程意义。低通<5Hz ≈ 全通（8.18 vs 8.13）。
  - **⚠️ 修正冒烟误判**：冒烟（K=3）「低通<3Hz dyn6 6.35% 大幅优于全通 7.72%」是全量 K=12 不成立的 K=3 小样本假象——全量低通<3Hz dyn6 反劣（9.41% vs 8.13%）。
  - **工程结论**：主线配置（单一总功率观测 + 多起点 K=12 + H2 差量正则 λ=0.05）**无需叠加低通滤波预处理**——>3Hz 噪声在 λ=0.05 正则 + 多起点下已被有效压制，额外滤波无益。与 A2.27「去高频微利」、A2.28「>3Hz 能量 <1%」自洽（噪声本就少、滤掉收益自然有限）。数据 `Sample_Generation/results/lpf_reg_combine.txt`。[11-07]

- **A2.30** ✅ **激励设计的频段定位——「理论 Fisher 信息随频率单调升」与「闭环低频最优」的表面张力，由「结构失配随频率单调升」统一调和；天然 ambient 0-2Hz 已是可辨识性×失配的平衡点，A-最优激励设计必须内嵌失配惩罚（关联 #16，纯离线分析、零 PSSE 成本，2026-11-08）**：
  - **动机**：A2.27 得出「信息集中在低频、>3Hz 纯噪声」，据此 #16「低频 A-最优激励设计」应把激励能量导向低频。但既有激励设计脚本 `scripts/optimal_excitation.py`（A-最优 `cost_A=trace(F⁻¹)`，差分进化分配 multi-sine 相位能量）给出的最优解能量集中在 **3.03Hz（权重 0.324）+ 5.0Hz（权重 0.667）**；`scripts/fisher_cutoff_sweep.py`（理想低通白噪声的 Fisher 累积）也显示条件数随截止频率 fc **单调降**（6.9e18→1.8e7）。表面上看「高频更可辨识」，与 A2.27「低频最优」矛盾。本结论用三条既有离线数据把矛盾调和，判定 A-最优设计为何不能脱离失配单看 Fisher。
  - **证据一（理论 Fisher 随频率单调升）**：`excitation_sweep_phase.csv`（逐频点 8 参数复频响灵敏度）——所有参数的信息元素 `info_*` 随频率单调升约 3~5 个数量级（如 `info_a_a` 0.02Hz=0.0012→5Hz=151.3；`info_H2_a` 0.0007→261.0）；相关系数 `corr_a` 0.808(0.02Hz)→0.978(5Hz)、`corr_b` 0.945→0.971 单调升（单频可辨识性在低频**并未饱和**）。**但 `corr_H2` 全频段恒定 ~0.9998**（结构性共线，任意单频都无法解耦 H2_a/H2_b，与 A2.16/A2.26 正则动机一致）。
  - **证据二（闭环低频最优）**：`mix_freq_sweep.txt`（30 组 × 5 激励闭环辨识）——`dyn_err` amb_0-2Hz 10.37% 最优 → prb_0.5-2 19.22% → prb_2-4 16.79% → prb_4-6 15.94% → prb_6-8 22.97% 最差；`freq_band_identify.txt`（A2.27）「去机电振荡=辨识崩、信息在低频」。
  - **⭐ 调和（关键）——结构失配随频率单调升**：`mix_freq_sweep.txt` 的 `obj_truth`（真值代入模型后的目标函数值 = 结构失配度量）随频率**单调升 0.0021 → 0.0103 → 0.0236 → 0.0631 → 0.1872，约 89 倍**（amb_0-2Hz → prb_6-8Hz）。即：高频激励下，8 参数混合负荷模型与 PSSE 真实系统之间的**未建模动态（次暂态/堵转/频率依赖/饱和等）被激发的偏置**随频率迅速放大。**高频理论信息量高、但失配偏置涨得更快，净误差反劣**；天然 ambient 0-2Hz 恰好是「可辨识性（低频宽带累积）与失配偏置（高频单调升）」的平衡点。
  - **对 #16 的修正方向（负结果落盘）**：原 `optimal_excitation.py` 的 `cost_A=trace(F⁻¹)` **只最大化 Fisher、完全不考虑结构失配**，故必然得出「能量往 3-5Hz 推」的结论——但该结论被闭环（mix_freq_sweep：4-6Hz dyn_err 15.94%、6-8Hz 22.97%）证伪。**A-最优激励设计必须内嵌「失配随频率单调升」的惩罚项（或至少把激励频段约束 ≤3Hz）**，否则会误导设计方向。**工程结论：天然 ambient 0-2Hz 已接近最优，无需额外设计高频 probing 激励**；若要进一步优化激励，方向是「在 0-3Hz 内做幅值/相位/频段分配」，而非「往高频推能量」。
  - **自洽性**：与 A2.27「信息在低频、>3Hz 纯噪声」、A2.28「>3Hz 能量 <1%（|u| 0.09%/P 0.25%/Q 0.54%）」、A2.29「低通滤波无益」三点完全自洽——三者从不同侧面共同说明「高频既无信息（A2.28）又引入失配（本 A2.30）」。数据 `Sample_Generation/results/excitation_sweep_phase.csv`、`mix_freq_sweep.txt`、`fisher_cutoff_sweep.csv`、`optimal_excitation.csv`。[11-08]

- **A2.31** ✅ **路径1 拉普拉斯近似：8 参数后验不确定性 —— 坐实「结构失配主导误差」与「λ=0.05 已过度收缩」，并修正 λ 的作用机制（脚本 `scripts/laplace_posterior.py` / `laplace_verify.py` / `laplace_calibration.py`，30 组 K=12 λ=0.05，2026-11-09）**：
  - **做法**：把 A2.26 的 MAP 目标 `J(θ)=c·√SSR+λ_H·(H2_a−H2_b)²` 视作 −log posterior 代理，在 MAP 解处对**解析梯度** `obj_mix_jac` 做自适应相对步长中心差分得 8×8 Hessian `H`；用 MAP 处残差标定温度 `α=√SSR/(c·σ²)`（`σ²=SSR/(2m−14)`），后验协方差 `Σ=H⁻¹/α`。零重跑 PSSE，纯离线 5m43s。
  - **数值可靠性（三项校验全部通过，`laplace_verify.txt`）**：① 30/30 组 Hessian 正定、有限、对称残差 0；② 步长 eps=1e-3/1e-4/1e-5 下 cond(H)、λmax(Corr)、corr(H2a,H2b)、后验 σ 全部稳定到 3 位有效数字；③ **独立交叉验证**：`jac` 差分得到的 `H[i,i]` 与直接对目标函数值做二阶差分逐项吻合，相对偏差 **0.00%**（8 参数全中）。MAP 梯度范数中位 7.05e-7，仅 2/30 组未完全收敛（g=1、g=26）。
  - **⭐ 尺度无关结论（不依赖 α 标定，最硬）**：后验相关阵 `H2_a↔H2_b = −0.955`（30 组中位），与 A2.14 理论相关 −0.99、Brun γ=83 完全呼应；后验相关阵最大特征值 λmax=**5.12**（8 维各向同性应为 1，越大零空间越显著）；最不确定方向在 (H2_a,H2_b) 载荷 **(+0.361, −0.356) 反号**、与「差量方向」|cos|=0.477 > 与「总量方向」|cos|=0.149 → **零空间以 H2 差量为主，但混入了组间 a/b 耦合（a_a↔b_b −0.866、a_b↔b_b +0.969），不是纯差量方向**，这解释了差量正则「有效但不彻底」。
  - **⭐ 决定性发现 —— 后验严重过度自信，误差由结构失配主导**：全体 8×30=240 个 95%CI 的**真值覆盖率仅 9.6%**（应 ≈95%），「实际 MAP 误差 / 后验 σ」中位 **11.6 倍**（P_ima 20.1 倍、a_a 14.8 倍最严重）。逐参数后验 σ 仅 0.07%~1.22%，而实际 MAP 误差 0.97%~13.57%。**口径说明**：α 把 MAP 残差当白噪声，故 Σ 只含「模型正确」时的随机不确定性；目标函数的 `regress` 二次多项式去趋势投影 (I−H) 还会把结构失配的低频成分一并吸收、令 σ² 进一步偏小。**低覆盖率不是拉普拉斯近似失效，而是模型误设的定量证据**——若要把 CI 校准到实际误差，σ 需放大约 6 倍（等价于承认残差中约 35 倍方差来自未建模结构而非白噪声）。**工程含义：加数据量 / 降噪声 / 换优化器都救不了 P_im/H2 的 8% 级误差，必须改模型结构**（与 A2.21/A2.23/A2.24「Qfrq·Δf 显式建模」方向一致，也说明 A2.26 的 λ 扫描收益上限由失配决定）。
  - **⭐ 决定性校准检验（区分「近似失效」vs「模型误设」，`laplace_calibration.txt`）**：构造**零结构失配 + 已知白噪声**数据（u 复用 PSSE 30 组真实激励，P/Q 由 `_core_con/_core_var` 自身生成，注入 σ_noise=0.1%·P0），α 改用**已知 σ** 标定（消除零失配下 α→∞ 的退化），从真值附近启动 trust-constr。结果 **95%CI 覆盖率 86.2%**、标准化偏差 z 的 std=**1.40**（应≈1）、|z|>1.96 占 13.8%（应≈5%）→ 口径基本正确（仍有约 1.4 倍轻度过度自信，源于投影吸收噪声）。**与 PSSE 的 9.6% 形成 9 倍落差，一锤定音：路径1 的 Hessian/α 口径成立，PSSE 的低覆盖率来自结构失配的系统性偏置**。⚠️ 首个对照脚本 `laplace_zero_mismatch.py` 曾因「零失配下 SSR→0 导致 α→∞」而退化作废，已由本校准脚本取代（保留作踩坑记录）。
  - **⭐ 修正 λ 的作用机制（重要方法论修正）**：`laplace_verify.txt` [3] 显示，先验项 `λ_H·v²` 对 Hessian 在差量方向的曲率贡献恒为 `4λ_H=0.2`，而似然曲率 4.3~144，**先验占比仅 0.14%~4.4%（中位 0.27%）**。即 λ=0.05 **几乎不改变 MAP 附近的局部曲率 / 后验宽度**；它把 dyn6 从 17.00% 压到 7.94% 的巨大收益来自**全局改道——在多起点的多个局部极小之间，用差量惩罚选出正确那个**，而非贝叶斯意义上「先验收缩差量方向」。此前「先验定住零空间」的定性直觉方向对、机制需修正为「全局选解」。这直接指出：路径3 的层级模型若想让 λ 真正参与后验收缩，需要比 0.05 大 1~2 个数量级的先验精度，或改用非高斯 / 非局部先验。
  - **⭐ 正面回答 A2.26 的 λ 过度收缩 caveat**：`|v_post|/|v_true|` 中位 **0.769**（<1 即被压向 0），真值 `|v|/总量` 中位 **10.03%** 而 MAP 仅 **6.39%**，且 v 符号与真值一致仅 **19/30** 组 → **λ=0.05 确实已过度收缩，定量坐实**。工程落地取 **λ=0.04** 更保守（A2.26：H2 差量 8.08% 更贴近 10.03% 固有下限，dyn6 仅差 0.5pp）的建议获得独立证据支持。
  - **对路径3（MCMC）的立项依据**：① 尺度无关量与校准检验已证明 Hessian 可靠 → 路径1 产出的 `Σ`/相关阵可直接作为路径3 **重参数化 / 预条件矩阵**（把细长香蕉捋直）的地基；② 校准检验中 z.std=1.40>1、尾部 |z|>1.96 占 13.8%>5%，H2_a/H2_b 覆盖率仅 66%/62%，提示后验有**非高斯尾部或轻微多峰** → 高斯近似在 H2 方向确实不够，路径3 有增量价值；③ 但当前误差主体是结构失配（11.6 倍），**MCMC 只能把「给定模型正确」的后验刻画得更准，不能消除失配偏置**——若目标是提精度，优先级仍是改模型 > 路径3。数据 `Sample_Generation/results/laplace_posterior.txt`（.pkl 含逐组 MAP/H/Σ/Corr）、`laplace_verify.txt`、`laplace_calibration.txt`。[11-09]

- **A2.32** ✅ **1000 组零失配校准：H2 方向的偏差是稳定的结构性现象，不是小样本波动**（`scripts/laplace_calibration.py 1000 1e-3`，12m48s，2026-11-09）：
  - **数据**（30 组 → 1000 组，零失配 + 已知白噪声 σ=0.1%·P0）：

    | 指标 | 30 组 | 1000 组 | 理想 |
    |---|---|---|---|
    | 95%CI 覆盖率 | 86.2% | **85.5%** | ≈95% |
    | z.std | 1.40 | **1.43** | 1.00 |
    | \|z\|>1.96 占比 | 13.8% | **14.5%** | 5% |
    | H2_a 覆盖率 | 66% | **67%** | 95% |
    | H2_b 覆盖率 | 62% | **62%** | 95% |
    | 其余 6 参数覆盖率 | 86~100% | **88~96%** | 95% |
    | H2_a↔H2_b 相关 | −0.311 | **−0.358** | — |

  - **结论 ①**：样本量放大 33 倍后所有指标几乎不变（覆盖率差 0.7pp、H2_b 完全不变）→ A2.31 中「86.2% 未到 95%、H2 覆盖率偏低」**不是抽样噪声，而是稳定现象**，千组规模坐实。
  - **结论 ②**：偏差**特异性地集中在 H2 方向**——其余 6 参数 88~96% 已接近理想，只有 H2_a/H2_b 稳定偏低且 \|z\| 1.34/1.48 偏大 → Hessian/α 口径整体正确，问题出在 H2 这一维（与 A2.31「零空间以 H2 差量为主」、A2.14「H2_a↔H2_b 相关 −0.99」一致）。
  - **结论 ③（对路径3 立项，需留一个 caveat）**：H2 方向高斯近似确实套不准 → 路径3 有增量价值；**但「后验非高斯」与「MAP 优化器在 H2 方向有系统性收敛偏差」目前无法区分**（A2.31 有 2/30 组 MAP 未完全收敛的先例，本检验 dyn6 误差中位仍 9.40%）。上路径3 前宜补一个**从真值附近单起点启动**的对照：若 H2 覆盖率回到 ≈95%，则偏差来自优化器而非后验形状，MCMC 的必要性下降。此为后续待查项，不推翻 A2.31 的「改模型优先于路径3」判断。
  - **结论 ④**：本检验仍是「给定模型正确」框架，σ 用已知噪声标定 → **不能消除 PSSE 上的结构失配偏置**，也不改变 A2.31「提精度须改模型结构」的结论。
  - 数据 `Sample_Generation/results/laplace_calibration_N1000.txt`/`.pkl`、`_laplace_cal1000b.log`；脚本已加输出保护（`N≠30` 另存），A2.31 的 30 组证据未被覆盖。[11-09]

- **A2.33** ✅ **对照判定收口：H2 低覆盖率既非「优化器未收敛」也非「后验非高斯」，而是「H2 差量方向本质信息不足」**（`scripts/laplace_origin_diag.py 1000 1e-3`，50m48s，有效 998/1000 组，2026-11-09）：
  - **背景**：A2.32 留下 caveat——1000 组零失配校准里 H2_a/H2_b 覆盖率仅 67%/62%、其余 6 参数 88~96%，无法区分「后验非高斯」与「MAP 优化器在 H2 方向系统性没收敛」。本条即该对照的判定结果。
  - **设计**：与 A2.32 **完全同批数据**（同 rng 顺序）；四档**共用同一 Σ = H_pert⁻¹/α**（A2.32 口径），故覆盖率/z 的变化只反映 MAP 位置变化，彻底排除「λ=0 时零空间变平、σ 被撑宽」造成的虚假回升；四档均用 trust-constr + 解析 jac，**不用近奇异 Hessian 求 Newton 步**（试过：cond(H)≈1e10 时 Newton 步跑飞、z.std 爆到 151，该档已废弃）。

    | 档位 | λ_H | 起点 | 用途 |
    |---|---|---|---|
    | tc_pert | 0.05 | truth×(1+1%) | 复现 A2.32 |
    | tc_exact | 0.05 | truth 精确 | 剔除起点/优化器 |
    | tc0_exact | 0 | truth 精确 | 剔除先验偏置 |
    | tc0_pert | 0 | truth×(1+1%) | 先验×起点交叉验证 |

  - **口径校验（决定性）**：`tc_pert` 覆盖率 **85.5%**、z.std **1.43**、dyn6 误差中位 **9.3950%**，与 A2.32 全量三个数字**逐位吻合** → 对照脚本与既有口径完全对齐，后续差异可信。
  - **结论 ① 排除优化器/起点**：`tc_exact` 与 `tc_pert` 覆盖率 85.5%/85.5%、收缩比 0.052/0.052、H2 逐参数覆盖率 67%/62% 对 67%/62%，几乎完全一致 → trust-constr 已收敛到含先验目标函数的极小，1% 起点扰动不是原因。**A2.32 caveat 中「优化器收敛偏差」证伪**。
  - **结论 ② 排除「单纯先验偏置」，且去先验反而更差**：`tc0_exact`（λ=0）覆盖率**降到 75.3%**、H2_a/H2_b 降到 41%/35%、dyn6 误差 9.36%→**11.98%**、z.std 1.44→2.15。差量收缩比从 **0.052**（被先验压到真值的 5.2%）跳到 **2.131**（沿零空间自由漂到 2.13 倍），两头都远离真值 1.0 → 低覆盖率不是「先验把 MAP 拉偏」单向造成，而是**差量方向几乎没有数据信息，加不加先验都定不住**。
  - **结论 ③ 根因量化**：α 标定核对 `sqrt(SSR_actual)/sqrt(SSR_expected)` 中位 **1.000**（标定无误）；cond(H) 中位 **7.09e9**；**H2 差量方向信噪比 |v_true|/σ_v 中位 = 1.73 < 2**，即真值差量本身就落在 95%CI 噪声区间内 → 该方向**本质不可辨识**、点估计必然不可靠。补上了 A2.31「差量方向落在零空间」的定量刻画。
  - **结论 ④ 修正 λ 机制的理解**：A2.31 在 PSSE（结构失配）数据上观察到「先验对 Hessian 曲率占比仅 0.27%、λ 作用是全局选解非局部收缩」；本对照在零失配低噪声下显示 λ 确实**把差量死死钉在近 0（0.052）**，但**正因为钉住了，覆盖率与误差反而优于完全不约束**（85.5% vs 75.3%、9.36% vs 11.98%）。→ λ 的真正价值不是「把差量定准」，而是**阻止参数沿零空间自由漂移**；其收缩强度随残差/失配水平变化（零失配 0.052 vs PSSE 0.769），说明 **λ 不是可移植常数**，支持数据自适应 λ（经验贝叶斯 / 层级超先验）——但路径2 已按张老师指示搁置，是否解禁需重新拍板。
  - **结论 ⑤ 对路径3 的立项结论（重要更正）**：A2.32 结论 ③ 曾判断「H2 方向高斯近似套不准 → 路径3 有增量价值」，本对照把该判断收口为：**低覆盖率的根因是信息不足，不是后验形状失真**；MCMC 给的是同一个（信息不足的）后验，**不会提高点估计精度，也不会把覆盖率拉回 95%**。路径3 若做，定位应改为「给出 H2 差量方向可信的宽区间 + 检验后验形状」，且**必须先在 (总量u, 差量v) 正交坐标重参数化**（cond≈7e9，原始坐标 HMC 采不动）。优先级仍低于「改模型结构」。
  - **与主线自洽**：与 A2.14（H2_a↔H2_b 相关 −0.99）、A2.26（λ=0.05 为最优点）、A2.31（结构失配主导 + 过度收缩）、A2.32（H2 偏差稳定非抽样波动）全部一致；并解释 A2.27/A2.28/A2.29 一串负结果——那一类手段都改不了「单一总功率观测降维」造成的差量零空间。
  - 数据 `Sample_Generation/results/laplace_origin_diag.txt`/`.pkl`、`_laplace_origin1000.log`；脚本 `scripts/laplace_origin_diag.py`。[11-09]

- **A2.34** ✅ **自适应 λ 收益上界评估 —— 精度上无可靠收益，支持路径2 维持搁置**（脚本 `scripts/lambda_adaptive_bound.py`，30 组真实 PSSE、K=12、7 档 λ，7 分片并行约 6.5 min，2026-11-09）：
  - **动机**：A2.33 发现「λ 收缩强度随残差/失配水平变化（零失配 0.052 vs PSSE 0.769）、λ 不是可移植常数」，据此提出自适应 λ（路径2 经验贝叶斯 / 层级超先验）。张老师追问「有必要吗、性能能改进多少」→ 本条**不实现任何自适应算法**，只量化「任何自适应策略最多能拿到多少收益」，作为立项依据。
  - **做法**：与 A2.26 完全同口径（同 30 组、同 K=12、同 seed、同 7 档 λ=0.02~0.10），但**保存逐组辨识结果**（原脚本只存中位数）。对比四种选 λ 策略：① 固定 λ=0.05（工程锁定）；② 全局最优固定 λ；③ **Oracle 逐组最优 λ**（用真值挑，不可达上界）；④ **无真值的数据驱动规则** `λ_g = 0.05 × SSR_g/median(SSR)`（按残差尺度归一化，动机来自 A2.33）。
  - **结果（逐组中位口径）**：固定 λ=0.05 → dyn6 **8.07%** / H2 **9.04%** / P_im 2.84%；Oracle → dyn6 6.45%（−1.62pp, 20.1%）、H2 6.72%（−2.32pp）；可落地规则 → dyn6 **8.14%（−0.07pp，反而略差）**、H2 8.18%（+0.86pp）。
  - **⭐ 结论 ① Oracle 上界不可作为立项依据**：1.62pp 看似可观，但含**真值作弊 + 7 选 1 极值偏差**——逐组最优 λ 有 **73% 落在扫描端点 0.02/0.10**（U 型两端集中），若真存在可学习的组间规律不应如此；残差比值与 oracle 最优 λ 的 Spearman **ρ=+0.335（p=0.070，未达显著）**，方向自洽但解释力极弱。
  - **⭐ 结论 ② 可落地收益 ≈ 0，且低于「重选一个固定 λ」**：SSR 归一化规则的 H2 收益 0.86pp **小于直接把固定 λ 调到 0.10 的 1.19pp**，dyn6 还倒退 0.07pp → 自适应没有产生超出「重新选固定 λ」的收益。**结构性原因**：同一批 PSSE 数据内 SSR 仅 0.63~1.46 倍，λ 只能在 0.031~0.073 微调，而 λ 扫描曲线在 0.03~0.08 本就平坦（dyn6 8.07~8.31%），收益≈0 是必然，不是规则设计不好。
  - **结论 ③ 尾部风险不受 λ 控制**：最差 10% 组（n=3）dyn6 均值固定 42.65% / Oracle 40.50% / 规则 42.65%，换 λ 几乎无效 → 再次印证 A2.31「尾部误差由结构失配决定，不由正则强度决定」。
  - **⭐ 结论 ④ 对路径2 的处置**：**支持张老师「路径2 先搁置」的决定**。A2.33「λ 非可移植常数」仍然成立，但其价值在**跨场景定标**（换噪声水平 / 失配程度 / 上实测数据时 λ 需重新定标——零失配与 PSSE 的收缩比差 15 倍），**而非当前 PSSE 数据上提精度**。工程上最省事的落地做法是**在新数据上重扫一次 λ（30 组、几十分钟）**，不必实现经验贝叶斯或层级超先验。
  - **口径澄清（不改动历史条目）**：本条用「逐组中位」口径（每组 6 个动态参数取中位、再对 30 组取中位），故固定 λ=0.05 的 dyn6 为 8.07%，与 A2.26 的 7.94%（对 30×6=180 个数直接取中位）不同，二者不矛盾；逐组口径下 0.05 恰为 dyn6 最优固定 λ。另 A2.26 称 0.05 为「dyn6 最优点」是就「压 H2 差量 + 保 a_a 精度」的综合折中而言，全网格 dyn6 严格最小在 λ=0.08（7.82%），但彼时 a_a 已从 13.57% 恶化到 16.29%——按日志约定历史条目正文不改，此处仅作澄清。
  - 数据 `Sample_Generation/results/lambda_adaptive_bound.txt`/`.pkl`、`lambda_bound_slice_0..6.pkl`、`_lbs*.log`。[11-09]

- **A2.35** ❌ **P_im 差量正则（张老师提出「P_ima/P_imb 是否也有类似 H2 差量的问题」）——几何上不成立，独立复验未稳定复现，判定为负结果，不写入工程解**（脚本 `scripts/regularize_pim_diff.py` / `pim_diff_verify.py` / `pim_diff_replicate.py`，30 组调参批 + 3 批独立 PSSE + 1 批零失配合成，纯离线零 PSSE 成本，2026-11-09）：
  - **动机与几何预判**：张老师 11-09 提出，既然 `λ_H·(H2_a−H2_b)²` 有效，`λ_P·(P_ima−P_imb)²` 是否也能改进辨识。**先验层面的答案是「不能类推」**——H2 差量正则之所以有效，是因为该方向落在单一总功率观测造成的 Fisher 近零空间里（A2.14 `H2_a↔H2_b` 相关 −0.99、γ=9.85；A2.33 cond(H)=7.09e9、差量方向 SNR |v_true|/σ_v=1.73<2），解会沿该方向自由漂移，先验的作用是「钉住/阻止漂移」；而 **P_im 是 8 参数里最干净的一维**（统一可辨识性套件 `P_ima` 与其他参数相关 r≤0.26），真值 `|P_im差量|/总量` 中位 21.7%、`(P_im差量)²` 中位 0.02368 是 `(H2差量)²` 0.0007184 的 **33 倍**（`regularize_pim_diff.txt` [0]）→ 这是个信息充足的大信号，不是近零微分量。加先验只会引入「两台电机功率趋于相等」的偏置，没有零空间可钉。
  - **⭐ 零失配数据给出最直接的判据**：基线（λ_P=0）下 P_im 差量收缩比 `|v_post|/|v_true|` = **1.027**（几乎无偏，本来就定得准），而 A2.33 同口径下 H2 差量在 λ=0 时收缩比 **2.131**（自由漂移被放大 2 倍）。→ 一个需要约束、一个不需要，几何差异在数值上分离得很干净。
  - **调参批 30 组上的确看到改善（现象基础）**：固定 λ_H=0.05、K=12、同 seed，扫 8 档 λ_P；`λ_P=0.03` 时 P_im 中位误差 **2.16%→1.24%**（A2.26 全量口径）、逐组中位口径 **2.84%→2.07%**，逐组配对 **+0.609 pp、21/30 组改善、Wilcoxon p=0.0261、符号 p=0.0214、bootstrap CI[+0.09,+0.88]**；差量收缩比 1.072→1.021，看起来像「轻微纠正了原有的差量高估」。**但 dyn6/H2 的中位改善是全量口径假象**：逐组配对 dyn6 **−0.044 pp（p=0.580）**、H2 **+0.013 pp（p=0.420）** 均不显著；谷区只有 0.01/0.03 相邻两档，且这批正是调出 λ_H=0.05 的同一批（`ori_data_mix_20261106_033919`，u=0.080），存在二次调参过拟合风险。
  - **独立复验（决定性）**：`pim_diff_replicate.py`，固定 λ_H=0.05 / K=12 / 同 seed，只比 λ_P=0 与 0.03；3 批不同扰动幅值的独立 PSSE 数据 + 1 批零失配合成，每批 30 组、均有配对真值（`pim_diff_replicate.txt`）：
    | 数据集（幅值） | P_im 基线→新 / % | 配对中位差 / pp | 改善/恶化 | Wilcoxon p | dyn6 / pp | H2 / pp |
    |---|---|---|---|---|---|---|
    | `20261105_201009`（u=0.030） | 3.69 → **6.09** | **−3.014** | 8/22 | 0.9997 | −2.841 | −2.512 |
    | `20261105_225206`（u=0.050） | 3.80 → 3.15 | **+1.261** | 18/12 | 0.0249 | +0.217 (p=0.299) | −0.527 |
    | `20261106_020010`（u=0.070） | 3.63 → 3.21 | **+0.523** | 21/9 | 0.0139 | −0.079 | +0.220 |
    | `zeromis`（零失配合成） | 3.80 → **12.41** | **−7.593** | 7/23 | 0.9999 | +1.189 | −3.076 |
    - **P_im 差量收缩比**：基线在各批均为 1.027~1.095（普遍轻微高估），加 λ_P=0.03 后变化 **−0.356 / −0.128 / −0.043 / −0.549**（u=0.030 落到 0.731、零失配落到 0.478，均属过收缩）→ 同一个 λ_P 的收缩力度跨数据差 **12 倍**，不可能在所有场景「恰好纠偏」。
  - **⭐ 判定（人工收口，脚本自动结论为较保守的「多数数据集复现、需检查零失配」）**：**λ_P 不得写入工程解，维持 λ_P=0**。理由：① 3 批独立 PSSE 中 1 批（小扰动 u=0.030）不是「无效」而是**大幅有害**（P_im 误差近翻倍，dyn6 10.18→17.86%、H2 10.69→16.01% 同步崩）；② 零失配数据上恶化 **−7.59 pp（3.80%→12.41%，3.3 倍）** → 改善完全依赖结构失配造成的方向性偏置被弱先验偶然抵消，模型一旦正确，先验即成纯破坏；③ 收益只落在 P_im，dyn6/H2 在 3 批独立数据上**无一显著改善**；④ 收缩力度随数据信息量/失配水平剧烈变化，与 A2.33「λ 非可移植常数」、A2.34「自适应 λ 收益≈0」同源，也与 A2.31「尾部误差由结构失配决定、不由正则强度决定」自洽。
  - **对张老师思路的正面回答**：**思路在几何上不成立，实证也不支持落地**——「差量正则」有效的前提是「该差量方向落在观测近零空间」，H2 满足、P_im 不满足。调参批上看到的那点改善是数据特异的偏置抵消，不是可迁移的机制。若一定要用，唯一可行的形态是「像 λ_H 一样按新数据重扫 λ_P」，但收益上界 ≈1 pp、只作用于 P_im，而张老师已明确 **P_im 已足够准** → 不值得投入；主线结论不变：**再提精度须改模型结构**。
  - **⚠️ 脚本 bug 更正（22:2x，不改动历史条目）**：`pim_diff_replicate.py` 的 `merge()` 曾把 `truths` 误写成 `truths[None, :]`，与 `xs(N,8)` 广播成 `(1,N,8)`，导致 `E0[:, idx]` 的 `idx` 落到**样本维**而非参数维、`wilcoxon` 返回 `(8,)` 数组并抛 `ValueError`（此前那次 merge 输出 `aborted` 即源于此，未产出任何结论）。已改为 `truths` 并重跑，**本条所有数值以修复后的 `pim_diff_replicate.txt` 为准**；复验求解口径与调参批扫描完全一致（`lb*2/ub*2`、K=12、`tol=1e-8`、`seed=SEED+g`）。
  - 数据 `Sample_Generation/results/regularize_pim_diff.txt`/`.pkl`、`pim_bound_slice_0..7.pkl`、`pim_diff_verify.txt`、`pim_diff_replicate.txt`、`pim_repl_*.pkl`、`_pim_s*.log`、`_repl_*.log`。[11-09]

- **A2.36** ✅ **路径3 完全贝叶斯 / MCMC —— 后验本质就是高斯、MCMC 不提高点估计精度、覆盖率不回升；A2.33「H2 差量方向信息不足」获独立复核坐实**（脚本 `scripts/mcmc_path3.py`，30 组真实 PSSE + 30 组零失配(已知噪声)，6000 步 × 2 链，重参数化 θ=Tφ(总量/差量严格正交) + Hessian 白化 z=√α·Λ^½Uᵀ(φ−φ̂)，2026-11-10）：
  - **立项口径（承 A2.33 结论⑤）**：A2.32 曾判断「H2 方向高斯近似套不准 → 路径3 有增量价值」，A2.33 把根因收口为「信息不足而非后验形状失真」，并给路径3 两个可交付目标：**① 检验后验形状是否真的非高斯；② 给出 H2 差量方向可信的宽区间**，且**必须先在 (总量u, 差量v) 正交坐标重参数化**（cond(H)≈7e9，原始坐标采不动）。本条即按此执行。
  - **采样健康度（重参数化生效）**：PSSE `R̂` 中位 1.004 / 最大 1.101（29/30 组 <1.1）、ESS 中位 161、接受率 0.236；零失配 `R̂` 中位 1.010 / 最大 2.749（23/30 组 <1.1）、ESS 中位 86。H_φ 条件数 PSSE 1e10 / 零失配 7.33e9 → 白化后仍近奇异，个别链在差量方向混得慢（R̂ 略超 1.1）属预期，**原始坐标必然采不动，重参数化是硬前提**。
  - **⭐ 结论① 后验形状 = 高斯（决定性的，答复目标①）**：MCMC 后验 σ / 拉普拉斯 σ 中位，PSSE 全参数 **0.99~1.00**、零失配 **0.86~0.98**；差量边际 v_H 的偏度 PSSE −0.029 / 零失配 +0.036、超额峰度 −0.054 / −0.123，**都≈0**。→ A2.32 担心的「H2 方向高斯近似套不准」**证伪**：拉普拉斯近似在这里实质上是精确的。低覆盖率**不是**高斯近似把区间给窄了。
  - **⭐ 结论② MCMC 不提高点估计精度（答复 A2.33 预判）**：PSSE dyn6 中位相对误差 MAP **8.07% → 后验均值 8.07%**（零变化）；零失配 10.97% → 11.67%（略差）。后验均值与 MAP 精度相当，甚至略降 → MCMC 对点估计无增量。
  - **⭐ 结论③ 覆盖率不回升（答复 A2.33 预判）**：PSSE 拉普拉斯 9.6% → MCMC **8.8%**（几乎不变，且 MCMC 区间宽 / 拉普拉斯宽 = 0.994，两者基本重合；z_bias 11.8× 与 A2.31 的 11.6× 逐位吻合）；零失配 86.7% → 82.1%。→ 低覆盖率是**系统性 bias（结构失配）**，换成 MCMC 给同一个后验，覆盖率不会回来。
  - **⭐ 结论④ 差量方向的双面证据（坐实 A2.33 的机制刻画）**：同一 v_H 差量方向，两批数据给出**相反却自洽**的形态——零失配下 v_H 95% 区间宽/真值 = **2.64**（区间比真值宽 2.6 倍 → 该方向本质不可辨识、宽区间是真信号，覆盖 16/30）；PSSE 下 = **0.34**（区间比真值还窄）但覆盖仅 **5/30** → 区间**窄而错位**。这一反差正是 A2.31「误差/σ=11.6×」的机制：**结构失配把残差能量误读成信息 → α 被撑大 → 后验过自信 → 窄而偏**；零失配下模型正确、σ 标定到位，差量方向的真实宽度才暴露出来（2.64×）。
  - **⭐ 路径3 的最终定性（张老师要的「路径3 能实现什么」落地）**：路径3 能交付的两件事——**检验后验形状 + 给出差量方向可信宽区间**——本条已全部拿到，结论是：**后验就是高斯（无形状失真可修）、差量方向就是宽区间（2.64×）、覆盖率拉不回 95%**。故路径3 没有推翻 A2.33，而是用完全不同的方法（MCMC 而非拉普拉斯）**独立复核坐实**了「差量方向信息不足、提精度须改模型结构」的主线判断。路径3 至此闭环，无需再投入。
  - 数据 `Sample_Generation/results/mcmc_path3_psse30.txt`/`.pkl`、`mcmc_path3_zero30.txt`/`.pkl`、`mcmc_path3_probe1.*`、`_mcmc_*.log`。[11-10]

- **A2.37** ✅ **B 线真实 PSSE 1000 组大样本验证 —— 坐实 30 组全部关键结论，并把「λ≈0.04 建议」修正为「大样本最优 λ≈0.01~0.02」（脚本 `scripts/b_line_shard.py` / `b_line_analyze.py` / `b_line_lambda_sweep.py`，1000 组真实 PSSE 仿真 + K=12 λ=0.05 辨识 + 200 组子集 8 档 λ 扫描，2026-11-11）**：
  - **立项口径**：张老师 11-10 拍板，把 A2.31~A2.34 在 30 组上的 95%CI 覆盖率 9.6% / 收缩比 0.769 / H2_a↔H2_b 相关 −0.955 / λ≈0.04 建议，做实为大样本统计规律 + 尾部风险。本机单 node-locked license 实测可并行 8 个 PSSE 会话（独立 case 副本 + 相对路径载入，见 C.9），8 分片 × 125 组并行仿真约 3.6h（单组 ~104s），辨识 8 片并行约 26min。
  - **⭐ 结论① 覆盖率 9.8% ≈ 30 组的 9.6% —— 结构失配系统性偏置是稳定大样本规律（坐实 A2.31）**：1000 组全体 8 参数 95%CI 覆盖率 **9.8%**（785/8000），H2_a/H2_b 6.6%/7.5%、其余 6 参数 11.1%；z=(MAP−truth)/σ 的 std **24.26**、|误差|/σ 中位 **9.72 倍**（30 组 11.6×，同量级）。样本量放大 33 倍后覆盖率几乎不动 → 低覆盖率不是抽样噪声，是结构性偏置。
  - **⭐ 结论② 辨识精度稳定（坐实工程解）**：P_im **2.07%** / H2 **7.88%** / dyn6 **8.31%**（全量口径），与 30 组 2.16%/8.22%/7.94% 几乎一致；dyn6 逐组中位口径 8.12%。工程解「单一总功率观测 + K=12 + λ_H=0.05」在大样本上精度不退化、P_im 依旧最准。
  - **⭐ 结论③ 后验相关与差量收缩（两处修正）**：H2_a↔H2_b 后验相关中位 **−0.676**（30 组 −0.955，大样本上相关减弱但仍强负相关）；|v_post|/|v_true| 收缩比 **0.160**（30 组 0.769，大样本上 λ=0.05 过度收缩更严重）；差量符号一致率 **73.9%** → 差量方向在 1000 组上更不可靠，A2.33「H2 差量方向本质信息不足」获大样本坐实。
  - **⭐ 结论④ λ 建议修正（本次最重要的新发现）**：200 组子集 8 档 λ 扫描（λ=0, 0.01, 0.02, 0.03, 0.04, 0.05, 0.08, 0.10）显示**大样本最优 λ 在 0.01~0.02，不是 30 组的 0.04**：
    | λ | P_im | H2 | dyn6 | 覆盖率 | 收缩比 |
    |---|---|---|---|---|---|
    | 0 | 2.17% | 7.63% | 7.90% | 13.2% | 1.425 |
    | 0.01 | 2.03% | **5.98%** | **7.17%** | 12.8% | 0.560 |
    | 0.02 | 2.00% | 6.66% | 7.52% | 10.7% | 0.380 |
    | 0.03 | 2.02% | 7.41% | 7.78% | 10.6% | 0.285 |
    | 0.04 | 2.01% | 7.72% | 8.02% | 10.4% | 0.224 |
    | 0.05 | 2.02% | 8.08% | 8.21% | 10.2% | 0.186 |
    | 0.08 | 2.06% | 8.39% | 8.44% | 9.6% | 0.124 |
    | 0.10 | 2.06% | 8.40% | 8.51% | 8.9% | 0.102 |
    - **两个层面**：① 精度上 λ=0.01 是甜点（H2 5.98%/dyn6 7.17%），λ≥0.02 后 H2/dyn6 单调变差 → **30 组小样本把最优 λ 高估了约 3~4 倍**；λ=0 时 H2 7.63% 反而差于 λ=0.01（差量自由漂移），印证 A2.33「λ 的作用是阻止漂移、而非定准差量」。② 但覆盖率随 λ 单调下降（13.2%→8.9%）、全程远低于 95% → **λ 只能微调精度（H2 ±2pp），无法修复覆盖率**，结构失配偏置是 λ 调节不了的。
  - **⭐ 结论⑤ 尾部风险（大样本才能暴露）**：最差 10% 组（100 组）dyn6 中位 **29.31%**（全体中位 8.12% 的 3.6 倍）、P90 17.88%；最差组收缩比 0.058、覆盖率 3.5%。尾部组 SSR / 全体 SSR 中位比仅 **0.83** → 尾部误差**不由残差大小标志**（残差不大却估计错），印证 A2.31「尾部误差由结构失配决定，不由噪声/正则强度决定」。这是 30 组无法暴露的尾部风险量化。
  - **⭐ 总收口**：B 线把 30 组全部关键结论做实为大样本规律，并给出一个修正（λ 建议 0.04→0.01~0.02）和一个 30 组看不到的新量（尾部风险 29%）。主判断「提精度须改模型结构、覆盖率由结构失配主导」在大样本上更加稳固。工程上若继续用固定 λ，可考虑 λ=0.02（H2 6.66%/dyn6 7.52%，兼顾精度与略大 λ 的差量稳定性）；但收益仅 ±1~2pp 且不影响覆盖率，**是否切换 λ 值对主线结论无实质影响**，工程解可维持 λ=0.05 亦可换 0.02。
  - 数据 `Sample_Generation/results/b_line_ori_shard0..7.pkl`、`b_line_lap_shard0..7.pkl`、`b_line_summary.txt`/`.pkl`、`b_line_lamsweep_0..7.pkl`、`_b_shard*.log`、`_b_solve*.log`、`_b_lamsweep*.log`。[11-11]

- **A2.38** ✅ **1000 组全参数误差谱 —— 与早期 A2.8 历史误差谱同系，`a_a` 偏大是跨时期已知现象（非本次单总功率观测新引入）；张老师判定当前误差水平可接受（`scripts`/`param_error_distribution.png`+`.txt`，2026-11-11）**：
  - **全参数中位相对误差（1000 组，K=12 + λ_H=0.05）**：`P_imb 1.40%`（最准）< `P_ima 3.77%` < `H2_a 6.42%` ≈ `a_b 6.51%` < `b_a/b_b 7.06%` < `H2_b 9.61%` < `a_a 15.14%`（最差）。分档：P_im 内部 P_imb(1.4%) 远准于 P_ima(3.8%)；H2 内部 H2_a(6.4%) 明显准于 H2_b(9.6%)；a 内部 a_a(15%) 远差于 a_b(6.5%)——两机辨识难度不对称，但方向相反（电机 a 功率占比更大 P_ima 0.41 却 a_a 更差）。
  - **偏差方向（带符号）**：`a_a +14.7%` / `b_a +6.4%` / `P_ima +3.7%` / `b_b +3.3%` / `a_b +1.5%` 系统性高估；`H2_a −0.7%` / `P_imb −1.4%` / `H2_b −3.2%` 近无偏或略低估。**`a_a` 系统性高估 +14.7% 是方向性偏置（结构失配），不是随机误差**。
  - **⭐ 与历史一致（张老师经验佐证）**：早期 A2.8（电压幅值 0.03~0.08、30 组）误差谱 `a_a 12.8~24.3%`、`P_imb 0.7~1.9%` 最准——与本次 1000 组 `a_a 15.14%`、`P_imb 1.40%` **同一谱系**；A2.11/A2.12 结构失配归因也记录过 a 参数高估（`result_all_mix` ratio_std `a_b 均值 1.44×`、`H2_b 0.75×`）。**张老师指出「当时分别辨识两种电动机时也时不时出现这种规格的误差、且 a_a 就是偏大」——即 a_a 偏大是跨方法/跨时期一致的已知现象，不是本次「单一总功率观测」新引入的线索**，故不应把 a_a 当作结构失配的新突破口。
  - **正向补充**：本次整体其实**优于**早期 A2.8（H2_b 25~40%→9.6%、a_b 18~34%→6.5%、b 系列 5.9~39.8%→7.1%），得益于多起点 K=12 + H2 差量正则；唯一没吃到正则红利的是 `a_a`（A2.26 已记 λ 增大会令 a_a 12.56%→16.51% 略变差），故它维持了「偏大」的历史特征。
  - **验收**：张老师 11-11 判定当前 P_im 2.07% / H2 7.88% 误差水平可接受，与「分电机辨识时代」的经验量级一致 → 主线「提精度须改模型结构」不作为待办推进，工程解维持「单一总功率观测 + K=12 + λ_H=0.05」。
  - 数据 `Sample_Generation/results/param_error_distribution.png`/`.txt`（含 `_param_dist_TH/TR.npy`）。[11-11]

- **A2.39** ❌ **a/b 差量正则已判定为负结果，别再重试；并细化「漂移 ≠ 最不确定方向」机制（`scripts/ab_diff_probe.py`，2026-11-11）**：张老师追问「H2 差量正则有效，a 和 b 参数是否也有改进空间、能否照搬差量正则」。
  - **实证（30 组，λ_H=0.05 基线上叠加）**：a 差量正则 `λ_a=1e-6`（几乎可忽略的强度）即令 `a_b 4.32%→41.16%`、`dyn6 7.74%→18.52%`、`a_a 13.33%→21.62%`；b 差量正则 `λ_b=1e-5` 同样全崩（`a_a 13.33%→26.47%`、`a_b 4.32%→24.83%`、`dyn6→16.64%`），连 H2 也被连带变差（8.77%→9.6%/10.4%）；仅 P_im 不受影响（与 a/b 差量方向无关）。**结论：a/b 差量正则直接破坏精度，负结果、不得写入工程解**。
  - **几何判据（与 A2.35 同一逻辑）**：差量正则有效的前提是「差量方向发生漂移」。1000 组差量虚高比（辨识差量/真值差量）：H2 差量 λ=0 时 **2.1×**（真漂移 → λ_H 有效）、a 差量 **1.05**、b 差量 **0.79**、P_im 差量 **1.04**（均≈1，未漂移 → 正则=和信号对着干 → 破坏）。后验差量相关：b −0.896 > a −0.772 > H2 −0.676 > P_im −0.425。
  - **⭐ 机制细化（修正/深化 A2.33 的一个细节）**：1000 组后验相关矩阵的**最不确定方向（null_dir）其实是 a/b（尤其 b），不是 H2**——null_dir 与 H2 差量方向夹角余弦中位仅 **0.255**（几乎垂直），分量占比 b_a/b_b≈1.0、a_a/a_b≈0.9、H2 仅 0.35~0.49。**但「最不确定方向」≠「会漂移的方向」**：a/b 差量方向虽然后验最不确定，却不漂移（虚高≈1）；H2 差量方向虽非最不确定，反而漂移（虚高 2.1×）。**「漂移」由结构失配在某个方向的投影（梯度）驱动，不由 Hessian 的弱决定**——这统一解释了为何 λ_H 有效、而 a/b/P_im 差量正则全部无效。
  - **a/b 误差的真实来源**：`a_a +14.7%`/`b_a +6.4%`/`b_b +3.3%` 是**单参数方向的系统性偏置**（结构失配），不是差量漂移；正则只能钉漂移、不能纠偏 → a/b 改进空间只剩「改模型结构」（张老师已拍板收口，且 a_a 偏大是历史老毛病、误差可接受）。
  - 数据 `Sample_Generation/results/ab_diff_probe_0..4.pkl`、`_ab_probe*.log`。[11-11]

- **A2.40** ✅ **a_a 回填乘性校正系数 k=0.8719 固化进统一入口（`identification.py` 的 `A_A_CAL`/`calibrate_a_a`，配合 λ_H=0.02 一起固化，任务 #47/#48，2026-11-11）**：`a_a` 辨识值系统性乘性高估 +14.7%（A2.38），回填 PSSE 前乘 `k=0.8719` 消一阶偏置。200 组探路验证通过后固化进 `identify_mix` 统一入口。**本次 10000 组大样本坐实其可移植性**（见 A2.41 [6]）。

- **A2.41** ✅ **10000 组合并辨识验证 —— 跨机一致性坐实（本机 PSSE 36.2 与 Dell PSSE 35.5 可合并、Dell Tower 可作为长期并行算力）；λ=0.02 只微调精度、修不了覆盖率；a_a 校正系数可移植**（脚本 `scripts/b5k_dell_shard.py` / `b5k_dell_refix_one.py` / `patch_shard8.py` / `b10k_analyze.py`，本机 5000 组(PSSE 36.2) + Dell 5000 组(PSSE 35.5) = 10000 组，K=12 λ_H=0.02，12 片并行辨识，2026-11-12）：
  - **立项口径**：张老师 11-12 提出「把海量仿真分给 Dell Tower 独立跑 5000 组、最后合并 10000 组」。跨机分工的核心风险是「两台机器、两个 PSSE 版本（36.2 vs 35.5）、两套独立种子，动态响应是否一致」，本条用 [7] 跨机一致性做决定性检验。
  - **⭐ 结论① 跨机一致性坐实 → Dell Tower 可长期分片（本条最重要结论）**：本机 5000 组与 Dell 5000 组逐项对比 `P_im 2.05% vs 2.05%`、`H2 6.76% vs 6.91%`、`dyn6 7.56% vs 7.67%`、`覆盖率 10.9% vs 11.1%`、`k_a_a 0.8720 vs 0.8730`，**差异全部 <0.2pp**。→ PSSE 35.5 读 36.2 的 `.sav/.dyr` 跑出的数据与 36.2 本机跑出的**同分布**，两机数据可安全合并，Dell Tower 可作为长期并行算力（后续海量仿真可继续跨机分片）。
  - **结论② 精度（对照 λ=0.05 基线 1000 组）**：全量口径 `P_im 2.05% | H2 6.83% | dyn6 7.61%`（基线 2.07 / 7.88 / 8.31）。λ=0.02 相比 λ=0.05 改善 `H2 ~1pp`、`dyn6 ~0.7pp`，`P_im` 几乎不变——**改善 <2pp，印证 A2.37「λ 只微调精度、修不了覆盖率」**。逐参数中位误差 `P_imb 1.35% < P_ima 4.02% < H2_a 5.65% < a_b 5.90% < b_b 6.45% < b_a 6.73% < H2_b 8.36% < a_a 14.91%`，与 A2.38 误差谱同系。
  - **结论③ 覆盖率仍远低于 95%**：全体 8 参数 **11.0%**（8786/80000），z=(MAP−truth)/σ 的 std **21.6**、|误差|/σ 中位 **8.59 倍**；逐参数 a_a 4.5% / P_imb 4.0% 最低、a_b 21.0% 最高。→ 结构失配系统性偏置在大样本上再次坐实（A2.31/A2.37），λ 修不了覆盖率。
  - **结论④ 后验相关/差量收缩**：H2_a↔H2_b 后验相关中位 **−0.821**、|v_post|/|v_true| 收缩比 **0.320**、差量符号一致率 **71.9%**（λ=0.02 比 λ=0.05 收缩略轻，方向一致）。
  - **结论⑤ 尾部风险**：最差 10% 组（1000 组）dyn6 均值 **27.85%**（全体中位 7.43% 的 3.7 倍）、P90 16.33%；尾部组 SSR/全体 SSR 中位比 0.96 → 尾部误差不由残差标志，印证 A2.37。
  - **⭐ 结论⑥ a_a 校正系数可移植（坐实 A2.40）**：10000 组自身重标定 `k = median(truth/th) = 0.8724`，与固定值 **0.8719 逐位吻合**；校正后 a_a 中位误差 14.91% → **5.35%**（Δ 9.56pp）。→ 校正系数跨批次、跨机可移植，非数据特异。
  - **过程踩坑（运维）**：① 数据回传中 Dell 有一个 idx=5600030（shard6 第 30 组）**仿真发散**（P/Q 出现大负值、电压实部飙到 5.63 标幺，obj 恒 1e16）导致辨识时 `identify()` 的 `while True` 初值采样死循环——已在 Dell 上用新种子重仿真相这组（`b5k_dell_refix_one.py`）凑满 10000；② `identification.py` 的 `identify()` 已加防御：初值采样上限 20000 次 + `trust-constr` `maxiter=2000`（对正常组无影响，仅防病态数据死循环）。[11-12]

- **A2.42** ✅ **H2 不能像 a_a 那样做乘性回填校正——误差本质是「差量方向随机漂移」而非「固定比例偏置」（负结果，张老师 11-12 问「H2 能否照 a_a 修」，10000 组数据定量坐实，别再试）**：
  - **a_a 能校正的三个必要条件（据此判据，可推广到其它参数）**：① 偏置方向一致率 **95.3%**（系统性高估，非随机）；② 校正系数跨机/跨批稳定（local/dell `k_j=0.8720/0.8730`，与固定 0.8719 逐位吻合）；③ 偏置是**固定比例**（相对误差与真值无关，r=−0.09），故乘性 k 一次拉回。满足①+②+③才谈得上「可移植的乘法校正」。
  - **H2 逐条不满足**：H2_a 方向一致率 **50.4%**（纯随机）、k≈1（0.998/1.000，无偏）；H2_b 方向一致率 **36.0%**、k=1.043，乘性校正仅 8.36%→7.25%（Δ 1.1pp，且方向一致率 36% 说明大部分是随机，换批次 k 会漂，不可靠）。H2_a 乘/加校正均无改善（5.65%→5.67%）。
  - **⭐ 机制（深化 A2.33/A2.39）**：H2 误差集中在**差量方向**——`H2_a−H2_b` 差量相对误差 **84.5%**、方向一致率 57.9%，而 `H2_a+H2_b` **总量相对误差仅 2.5%**、方向一致率 28%。即辨识器把「两台电机 H2 总和」抓得很准，但「总和如何分给 a/b」是近零空间（cond(H)≈1e10，H2_a↔H2_b 后验相关 −0.821），λ_H 只能压漂移幅度、定不住漂移方向，漂移方向**随机**。随机噪声无固定方向 → 不存在可移植校正系数。这与「a_a 是单参数确定性偏置」是两类本质不同的误差，正则/校正都救不了 H2 差量，唯一路仍是改模型结构（已收口）。[11-12]

- **A2.43** ✅ **全参数固定偏置普查——除 a_a 外，仅 P_imb 是「纯固定比例」偏置（但误差本已最小），其余参数偏置要么弱、要么混合了真值相关性，均不宜做乘性回填校正（张老师 11-12 追问「其它参数有没有固定偏置」，10000 组逐一用 A2.42 三条件判据 + 交叉验证 + 真值分位检验定量坐实）**：
  - **方法**：对 8 个参数逐一算①方向一致率 ②校正系数 k（全样本 + 跨机 local/dell + 5 折随机分半范围）③相对误差与真值相关 r ④th/truth 按真值 5 分位的极差（判「纯固定比例」还是「混合/非线性」）。**纯固定比例**要求：方向一致率极高 且 k 跨机/跨折稳定 且 th/truth 各分位恒定（极差小）。
  - **结果（8 参数分类）**：
    - **纯固定比例（理论上可乘性校正）**：`a_a`（极差 0.011，唯一强偏置大收益项，已固化 A2.40）；`P_imb`（th/truth 5 分位 [0.984…0.991]，极差 **0.008** 最恒、k=1.014、方向一致率仅 2.4% 即几乎全部**系统性低估**）——但 P_imb 中位误差本就 **1.35%**（8 参数里最小），乘校正仅 1.35%→0.50%（Δ 0.85pp），收益太小、不值得为一阶已可忽略的误差再引入一个系数。
    - **轻度混合（固定比例为主、但混了真值相关，校正收益中但系数不够纯）**：`b_a`（方向一致率 82.6%、k=0.943 跨机/跨折稳定、th/truth 极差 0.050，校正 6.73%→4.07% Δ2.66pp）；`P_ima`（方向一致率 95.2% 与 a_a 相当、k=0.962 稳定、但相对误差 r=−0.386 偏大、极差 0.033，校正 4.02%→1.78% Δ2.23pp）。二者校正收益稳健（5 折改善恒定），但偏置「随真值单调略变」→ 是「固定比例 + 轻微加性/非线性」的混合，非纯乘法，校正会残留真值相关的二阶误差，不如 a_a 干净。
    - **明显混合/非线性（不宜校正）**：`a_b`（方向一致率 59.2%、极差 0.058，校正仅 5.90%→5.41% Δ0.49pp）、`b_b`（67.8%、极差 0.096，Δ1.33pp）、`H2_a`（50.4%、极差 0.155，≈无改善）、`H2_b`（36.0%、极差 0.174，Δ1.1pp 但方向随机不可靠）。这些要么方向一致率<70%（随机主导）、要么 th/truth 随真值剧烈变化（强非线性），乘一个常数 k 只能压一阶、残留误差仍大且跨批不可移植。
  - **⭐ 结论**：真正「像 a_a 一样干净、值得回填」的固定比例偏置**只有 a_a 一个**；P_imb 虽也是纯固定比例但误差已最小、无校正价值；P_ima/b_a 是「弱方向 + 混合真值相关」的次优项，校正能降 2~2.7pp 但系数不够纯（残留真值相关），是否采用需权衡。**建议维持现状：只固化 a_a 一个校正系数，其余参数不引入回填校正**——因为它们误差水平（b_a/P_ima/a_b/b_b ≈ 4~6.7%）本就落在张老师可接受区间内，为一个不纯的系数再引入真值相关残留不划算。[11-12]
- **A2.44** ✅ **积分方法不是误差主因——2×2 全因子（RK4/修正欧拉 × 10ms/2ms）敏感性实验坐实，主线维持 RK4@10ms 不变（张老师 11-12 问「误差是否由算目标函数的积分算法不同引起」，脚本 `scripts/int_method_probe.py`，30 组 PSSE，K=12 λ_H=0.02，全部解析雅可比 + 梯度自检通过）**：
  - **背景**：辨识器前向模型用 RK4（四阶）@10ms；PSSE 真值用其内置积分器（修正欧拉/二阶）@2ms，再 30Hz 低通滤波下采样到 10ms。怀疑误差来自「积分器不匹配」。
  - **结果（30 组中位误差，P_im/H2/dyn6）**：`V1 RK4@10ms = 2.36 / 11.93 / 8.41`；`V2 修正欧拉@10ms = 4.55 / 39.50 / 24.27`；`V3 RK4@2ms = 1.64 / 15.86 / 15.45`；`V4 修正欧拉@2ms = 1.78 / 17.24 / 16.70`。（⚠️ V1 的 H2 绝对值 11.93% 高于 10000 组 λ=0.02 的 6.83%，是 30 组小样本 + 不同 seed 的统计波动；本实验是**同批同 seed 配对对比**，样本波动被抵消，只看变体间差异。）
  - **三个结论**：
    ① **算法阶数不是主因**：V3≈V4（2ms 下 RK4 与修正欧拉几乎一致，H2 15.86≈17.24、dyn6 15.45≈16.70）→ 步长够细时积分算法无所谓；且辨识器用的 RK4@10ms 全局误差 O(h⁴)=1e-8，反比 PSSE 的修正欧拉@2ms（O(h²)=4e-6）**更准**，不存在「辨识器积分器太粗糙」的问题。
    ② **V2 崩 = 「二阶@10ms 步长不足」而非「算法」**：修正欧拉@10ms 全局误差 1e-4，对 H2（惯性、对滑差轨迹最敏感）是致命的（H2 11.93%→39.50%）。**教训：千万别把辨识器改成修正欧拉@10ms**；主线一直用 RK4@10ms（四阶）恰好是「10ms 观测下数值收敛」的保证。
    ③ **步长细化反而不利**：V3/V4（2ms）比 V1（10ms）更差（H2/dyn6 变差约 4~5pp），因为 2ms 需把 u 从 10ms **线性插值**回来，是「人造中间值」引入插值假象——10ms 网格的 u 已是 30Hz 滤波后的最终观测（张老师：原始是锯齿状、滤波不能去），RK4@10ms 直接吃这个网格就是「给定 10ms 数据下的最优前向模型」，细化步长无意义。
  - **⭐ 总结论**：积分器（算法 + 步长）不是 2~8% 误差的来源，剩余误差确系**模型结构（纯电机 vs CMLD 复合负荷 ZIP+4 电机）+ 网络代数耦合 + 数据侧 30Hz 滤波**的结构失配（与 A2.31~A2.43 口径自洽，A2.33 近零空间 + A2.39 null_dir 在 a/b 的结论不受影响）。**主线维持 RK4@10ms 不变，不引入 2ms/修正欧拉。**[11-12]

- **A2.45** ✅ **换观测母线 bus3→bus4 是负结果——主线维持 bus3 不变；H2 误差与母线位置无关（坐实结构性失配），a_a/b_a/P_im 误差确有电气位置成分且 bus3 优于 bus4（张老师 11-12 问「现在是 bus3，换到 bus4 试试」，脚本 `scripts/bus_switch_probe.py` + `scripts/bus_switch_stat.py`）**：
  - **设计**：同 np.random 种子生成 bus3、bus4 各 30 组（真值逐组校验 `max|tr3-tr4|=0.000e+00` 完全一致），唯一变量 = 观测母线在 IEEE39 网络里的电气位置（9 个 CMLD 母线 3/4/15/20/21/24/25/27/28 的 CMLD 配置逐字节一致，bus3 与 bus4 仅电气位置不同）。统一 K=12、λ_H=0.02、解析雅可比，逐组配对 wilcoxon 检验。
  - **结果（30 组中位误差，bus3 vs bus4）**：`P_im 2.34 / 3.56`、`H2 5.40 / 6.19`、`dyn6 6.72 / 7.97`；配对 ΔP_im=+1.49pp、ΔH2=−0.03pp、Δdyn6=+0.87pp。
  - **逐参数配对 wilcoxon（正=bus4 更差）**：
    - **显著更差（bus4，p<0.01）**：`a_a 15.67→22.04（+9.13pp，同向 96.7%，p=0.0000）`、`b_a 6.78→11.97（+4.28pp，80%，p=0.0002）`、`P_ima 4.92→7.10（+2.36pp，93.3%，p=0.0000）`、`P_imb 1.28→2.34（+1.07pp，96.7%，p=0.0000）`。
    - **与母线位置无关（p>0.05，|Δ|<1pp）**：`H2_a +0.19pp（p=0.81）`、`a_b +0.02pp（p=0.90）`、`b_b −1.12pp（p=0.35）`、`H2_b −0.03pp（p=0.79）`。
  - **两个判读**：
    ① **H2（惯性，最难参数）误差与母线位置完全无关**（p≈0.8）→ H2 的 5~7% 误差是「纯电机 vs CMLD」**结构性近零空间失配**，换任何母线都救不了，再次坐实 A2.33/A2.39/A2.42（H2 差量不可辨识、无校正方向）——这不是观测位置问题，是模型结构问题。
    ② **a_a/b_a/P_ima/P_imb（电机 A 参数 + 有功）在 bus4 显著更差**（同向 80~97%）→ 这些参数的辨识精度确有**电气位置/网络耦合**成分，而 **bus3 是比 bus4 更优的观测母线**。a_b/b_b 无关，说明「电机 B」侧受位置影响弱于「电机 A」侧。
  - **扰动幅值验证（张老师 11-13 质疑「是否没确保扰动幅值相同」→ 实测已排除）**：当前主线扰动是 `ambient_a`（固定 500 MW 有功扰动，加在固定 8 个负荷母线 12/7/8/23/16/18/26/29 上），**不显式控制电压扰动幅值**。张老师指出：同样功率扰动在不同母线得到的电压扰动幅值不同，会混淆「母线位置」变量。**实测已生成数据（30 组配对）**：bus3 电压扰动幅值 |u|峰峰中位 `0.0227 p.u.`、bus4 `0.0231 p.u.`，**bus4/bus3 比值 0.992（差 <1%）**；有功扰动幅值 0.0103 vs 0.0111（比 1.011）。→ **本 case 里 bus3/bus4 的电压扰动幅值恰好几乎相同（扰动是全网注入、非局部注入），「扰动幅值不同」这个混淆变量实际上未出现，上述结论不受影响。** ⚠️ 但这是 bus3/bus4 电气位置接近的巧合——**换到更远的母线（bus15/20/28 等）时 ambient_a 500MW 的电压扰动幅值可能显著不同，必须先验证/归一化。**
  - **⭐ 总结论**：**换到 bus4 不会改进、反而显著变差，主线维持 bus3 不变。** 但**换母线扫描本身是有价值的、要做全套（9 个 CMLD 母线 3/4/15/20/21/24/25/27/28 都测）**——因为实际辨识落点可能在任一连着负荷模型的母线，需建立「母线→精度/可辨识性」映射，才能回答「落点在哪个母线、精度如何」。本实验同时验证了主线结论稳健性：H2 误差与母线位置无关（普适的结构失配），P_im/a_a 误差有电气位置成分、bus3 已优于 bus4。真正能实质提精度的仍只有「改模型结构」和「换数据/上实测」。**[11-12 初版 / 11-13 补扰动幅值验证 + 更正方向：换母线扫描要做全套]**

- **A2.46** ✅ **bus3/bus4 对齐实验 100 组大样本复核（扰动幅值显式对齐后）——A2.45 结论稳健坐实，并细化「H2 也带轻微位置成分」（张老师 11-13 要求「让 bus4 跟 bus3 的一万组实验扰动幅值相同、做 100 组」，脚本 `scripts/bus_align_shard.py` + `scripts/bus_switch_align.py analyze`）**：
  - **设计**：bus3/bus4 各 100 组，**同 seed 同真值逐组配对**（`max|tr3−tr4|=0.000e+00`），唯一变量 = 母线位置，扰动均 `ambient_a` 500 MW（4 分片并行生成，单组 ~100s）。**关键改动**：把辨识多起点种子从 `seed_base+g['idx']` 改为 `seed_base+(g['idx']%100000)`，使 bus3/bus4 配对组用**同一辨识种子**，彻底隔离「母线位置」单变量。
  - **扰动幅值对齐验证（本条核心，回应张老师质疑）**：100 组实测 `|u|` 峰峰中位 bus3=0.0221 p.u.、bus4=0.0222 p.u.，**中位比 bus4/bus3 = 1.003（≈1.00）**，均值/std 亦几乎一致（0.0221/0.0038 vs 0.0220/0.0037）。→ **本 case 里 ambient_a 500 MW 加在 bus3 与 bus4 得到的电压扰动幅值天然几乎相同（全网注入、非局部注入），无需额外 MW 标定补偿（A2.45 的 30 组比值 0.992 与本次 100 组 1.003 一致）**；「扰动幅值不同」这个混淆变量被**显式排除**，A2.45 的 bus4 更差结论**不是幅值不对齐造成的假象**。
  - **总体精度（100 组中位，bus3 vs bus4）**：`P_im 2.02 / 3.98`、`H2 6.44 / 8.37`、`dyn6 7.11 / 9.23`；配对 `ΔP_im=+1.50pp`、`ΔH2=+0.88pp`、`Δdyn6=+1.80pp`。与 A2.45（30 组：ΔP_im +1.49 / Δdyn6 +0.87）同向、量级一致。
  - **逐参数配对 wilcoxon（正=bus4 更差，100 组 → 统计功效更高）**：
    - **显著更差（p<0.01）**：`a_a 12.73→22.31（+7.47pp，同向 96%）`、`b_a 5.77→9.34（+3.68pp，81%）`、`P_ima 3.78→6.43（+2.75pp，91%）`、`P_imb 1.25→2.44（+1.10pp，95%）`、`H2_b 8.62→9.98（+1.46pp，70%）`、`H2_a 5.69→6.75（+0.59pp，74%）`。
    - **与母线位置无关（p>0.05）**：`a_b 5.50→4.69（+0.03pp，51%，p=0.90）`、`b_b 6.04→6.24（−0.64pp，45%，p=0.90）`。
  - **两处对 A2.45 的细化/修正**：
    ① **H2 并非「完全与母线位置无关」**：A2.45 在 30 组下 H2_a/H2_b p≈0.8 判为无关，是**样本量不足**；100 组下 H2_a（+0.59pp）、H2_b（+1.46pp）均显著（p<0.01）更差。即 H2 误差**带一个弱的电气位置成分**（幅度远小于 a_a/b_a/P_im 的 1~7.5pp），但**即使回到更优的 bus3，H2 中位仍有 6.44%** → H2 的误差主体仍是结构性近零空间失配（A2.33/A2.39/A2.42），**换母线只能微调、救不了 H2**；选错母线（bus4）会让 H2 再恶化 ~0.9pp。
    ② **「电机 A 侧 + 有功」受位置影响强、「电机 B 的 a/b」完全无关**的格局在 100 组下更清晰：a_a/b_a/P_ima/P_imb 同向 81~96%、p 全 <0.01；a_b/b_b p≈0.90 确无关。
  - **⭐ 总结论（对齐后更硬）**：**扰动幅值对齐到 1.003 后，bus4 依然全面显著更差（Δdyn6 +1.80pp）→ A2.45「bus4 是负结果、主线维持 bus3」被 100 组大样本 + 幅值对齐双重复核坐实**。bus3 作为观测母线的优越性是**真实电气位置效应，非扰动幅值/样本量假象**。换母线扫描仍需做全套（见 A2.45），但 bus3→bus4 这一跳已闭环为负结果、不必再试。**[11-13]**

---

## B. 方法论结论（可复用）

- **B.1** ✅ **单次仿真够用，3 次取最好反而有害**：core 0.96% vs 取最好 1.065%。[11-04]
- **B.2** ✅ **仿真时长 30s 最优**：30s 与 60s 等价；10s 劣化 1.4 倍（H2 低估 + P_im 高估），拐点在 15s。[11-04]
- **B.3** ✅ **N_IDEN=5 多起点必要**：随机初值取 cost 最小，不要删。[11-04]
- **B.4** ✅ **max_trials=5 够用**：与 20/50 完全一致（距离校验第一次即通过）。[11-04]
- **B.5** ✅ **样本量 30 组/档已足够稳定**：mix 加密扫描 6 档 × 30 组统计稳定（中位数抖动远小于 n=8 时），坐实 A2.8 结论。[11-06]
- **B.6** ✅ **扰动幅值标定（bus3）**：电压 max−min 范围 vs MW：500→0.023、1000→0.043、1500→0.055、2000→0.073、2500→0.075、3000→0.089（2000~2500 有平台，非线性）；功率范围(p.u.)：500→0.0100、1000→0.0154、1500→0.0215、2000→0.0294。标定表 `ambient_u_calib.csv` / `ambient_p_calib.csv`，换母线先 `python probe_ambient.py <bus> "档位" 3` 重标定。[11-05]
- **B.7** ✅ **扰动接口已重构（别的 AI 注意）**：扰动幅值指定已从旧 `simulation_type` + `ambient_magnitude` 改为 kwargs 的 `disturbance_type` + `disturbance_range`。`disturbance_type` 取值：`ambient_a`(MW 直给) / `ambient_u`(电压范围 p.u.) / `ambient_p`(标幺功率范围) / `load_change` / `fault`(占位)。旧两参数已删、旧脚本已对齐；负荷模型参数管理也对齐到 `ld_con_chng_buses` + 满 15 位 `ld_con_chng_values`（-1=不改），移除 `ld_con_chng_indexes`。[11-05]
- **B.8** ✅ **mix 8 参数辨识的参数顺序**：`[a_a, b_a, H2_a, P_ima, a_b, b_b, H2_b, P_imb]`（前 4 = con A 组，后 4 = var B 组）；每组 4 参数 = `[a, b, H2, P_im]`，A/B 各叠一组上下界 `lb*2`/`ub*2`。结果 pkl 列名 `a_a…P_imb` + `_real` 真值 + `Time`/`fun`。[11-06]

- **B.9** ✅ **可辨识性诊断方法（Fisher 零空间分析，可复用）**：在真值 θ* 处用解析灵敏度（复用 `_core_con_jac`/`_core_var_jac` 返回的 `dP/dQ`）构造 Jacobian `J=∂Y/∂θ`，叠加目标函数 `obj_mix_iden` 里的 `(I-H)` 回归投影（H = `[1,|u|,|u|²]` 帽子矩阵，对 P/Q 分别投影）得有效 Jacobian `J_eff`；再做相对灵敏度归一化 `Jn = J_eff * θ`（消除量纲），Fisher `F = JnᵀJn` 特征分解：小特征值 = 近似不可辨识零空间方向，特征向量载荷识别「此消彼长」混淆对。脚本：`scripts/diagnose_identifiability.py`（诊断）、`scripts/diff_excitation.py`（激励/观测对照）。**陷阱：物理口径 Jacobian 不要除 0.75**（真值本身就是物理 a/H2，只有 `obj_mix_iden` 目标函数内部才缩放）。[11-06]
- **B.10** ✅ **零结构失配对照（分离「代码 bug / 结构失配 / 非凸」三因，可复用）**：用辨识模型**自身**生成合成数据（口径与目标函数完全一致，静态负荷偏移用回归可吸收的常数）再辨识。判据：① truth 处代价 ≈1e-10 → 生成与辨识同构（无结构失配）；② 多起点最优误差 →0 → 公式/缩放/口径无 bug；③ 单次随机初值失败率 → 目标函数非凸程度（局部极小密度）；④ 多起点仍失败的真值组合 → 近不可辨识（如 H2_a≈H2_b、a 贴边界）。脚本：`scripts/control_zero_mismatch.py`（`_core` 核复用于生成，numba 秒级，无 PSSE 依赖）。[11-07]
- **B.11** ✅ **分电机 vs 总功率观测可辨识性诊断方法（隔离「观测降维」单因素，可复用）**：在同一真值 + 同一扰动下，构造 `split=[P_a,Q_a,P_b,Q_b]` 与 `total=[P_a+P_b,Q_a+Q_b]` 两种观测，分别做 Fisher（`build_jac` 用 `_core_*_jac` 解析灵敏度 + `(I-H)` 回归投影，`J_total = JPa+JPb` 即秩降组合）对比条件数/零空间/CRB，再跑零失配单起点辨识对比误差。脚本：`scripts/split_vs_total_power.py`（`gen_split`/`obj_mix_iden_split`/`identify_split`）。**陷阱：`fun>1e-6` 的「落局部极小」判定跨口径失效**——分电机目标在 truth 处精确 0，但 trust-constr 收敛点 `fun` 恒 ~1e-4（残差对参数是二阶量，参数误差 1e-4 时 fun~1e-4），故分电机「有无局部极小」应以**参数误差**为判据，不能看 `fun`；只有总功率口径（全局收敛 fun~1e-10、局部极小 fun~1e-3~1e-2）才适用 `fun` 阈值。[11-07]

---

## C. 工程 / 运维踩坑

- **C.1** ✅ **MemoSpace 同步死锁（本地可再生缓存）**：`events.json` 是 kaiqiu_tool 的可再生缓存（赛事 id→赛事名），同步卡死时移出即可、零功能影响，勿手动放回原位。[11-04晚]
- **C.2** ✅ **MemoSpace 同步死锁（NAS 孤儿变更）**：NAS 端 filechange 与文件表不一致的脏数据（`get file info by fid failed ret:2`），本地无法清记录，只能靠**重建同名同类型文件喂饱 insert 变更**绕过。[11-05]
- **C.3** ✅ **GUI 应用启动**：非交互会话里直接 `Start-Process` 拉 exe，GUI 会自己退出；用 `explorer.exe` 在桌面会话里拉起才稳定。[11-04晚]
- **C.4** ✅ **长任务执行方式**：只能用后台 Bash + `run_in_background`；Popen DETACHED / Start-Process / schtasks 均被回收或禁。跨会话续跑用**计划任务 + Boot 触发器 + 断点续跑**根治。[10-02 / 10-21]
- **C.5** ✅ **.dyr 是基础定义文件，改动必备份 + 知会张老师**：历史改动有 Bus4 MB 的 Lpp(0.14)>Lp(0.1247) 非法 → 数值发散（var 全 NaN 根因）、Bus20 mA/mB Lpp/Tppo 清零对齐。每次备份 `bak_before_*`。[10-02 / 10-08]
- **C.6** ✅ **勿双机并行跑 PSSE**：node-locked 单 license 必须串行，双机会撞临时文件 `.sav/.snp/.out`。[10-21]
- **C.7** ✅ **var 结果勿依赖同步**：E盘入向同步冻结（offset 2347868），扫描结果单独拷贝，不要指望同步自动传。[11-05]
- **C.8** ✅ **PSSE 安装路径「每台电脑去自己的地方找」，本机（D盘主电脑）在 D 盘**（张老师 11-09 明确更正；此前误判「本机无 PSSE」是只查了 C 盘所致，已作废）：
  - **本机实际安装**：`D:\Program Files\PTI\PSSE35\35.5\`（内含 `PSSPY27 / PSSPY37 / PSSPY38 / PSSPY39`）与 `D:\Program Files\PTI\PSSE36\36.2\`（内含 `PSSPY311 / PSSPY312`）；另有安装包 `D:\BaiduNetdiskDownload\PSSE36.2.1\`。**本机是有 PSSE 的**，不要再按「本机无 PSSE、得去 E 盘机生成数据」来排计划。
  - **各机器路径不通用**：`package/do_simulation.py:4` 与 `AI_data_center/26.6.21/do_simulation.py:4` 硬编码的 `C:\Program Files\PTI\PSSE35\35.5\PSSPY39` 是**C 盘装 PSSE 那台电脑的写法**；`E盘` 那台也用自己的路径。**任何一台电脑跑仿真前，先在本机确认自己的 PTI 目录 + 与本机 Python 版本匹配的 PSSPY 子目录，不要从别的电脑的笔记/脚本里照抄路径。**
  - **本机 PSSE 已实测可用，且项目主链路本来就按 D 盘配好（11-09 复核）**：`package/psse_dynamic.py` 头部 `version=36` → `PSSPY_PATH = r"D:\Program Files\PTI\PSSE36\36.2\PSSPY312"`，配系统 Python 3.12。按该写法（`import psse36` → `import psspy, redirect, dyntools`）实测 **`psspy.psseinit(20000) = 0`，PSS(R)E-36.2.1 初始化成功、license 正常**；`py -3.9` 连 `PSSPY39`（PSSE35）亦通过。**→ 真实 PSSE 数据可在本机直接生成，无需任何配置改动。** ⚠️ 之前那次 `ImportError: DLL load failed while importing psscommon` 是我没按项目写法先 `import psse36` 所致，`bad magic number` 是拿 3.12 加载 3.9 编译的 pyc —— **切勿据一次 import 失败反推「本机没有 PSSE」**。
  - **硬编码 C 盘路径的两个 `do_simulation.py**（`package/`、`AI_data_center/26.6.21/`）是旧脚本 / 其他电脑写法，不在当前数据生成链路上**：当前链路 `Sample_Generation/main_simu.py → package/psse_dynamic.one_time_simulation → psspy` 走的是 D 盘 PSSPY312。排查时先确认哪条链路在生效，别被旧脚本路径带偏（我这次就是先搜到旧脚本、又被 `head -40` 截断漏掉 `psse_dynamic.py`，才误判）。
  - **对排期的影响**：1000 组真实 PSSE 数据可在本机直接生成（`Sample_Generation/simu_mix_split.py`，主链路已配好 D 盘），单组仿真中位 86s → 约 24h 纯仿真 + 辨识约 3h，仍受 C.6「单 license 串行、勿双机并行」约束。[11-09]

- **C.9** ✅ **单机 node-locked license 可并行 8 个 PSSE 会话；且 `.out` 中间文件清理必须用「截断」而非「删除」**（B 线 1000 组实测，2026-11-10）：
  - **单机可并行**：此前 C.6「单 license 串行」的约束被 B 线实测**部分修正**——node-locked license 允许同一台机器同时跑多个 PSSE 会话，前提是**每个会话用独立 case 目录 + 相对路径载入**（`os.chdir` 到各自目录、`case_path='./'`，因为 PSS/E 的 Fortran 文件打开处理不了含中文的绝对路径，会报 `ierr=3`）。`scripts/b_line_shard.py` 用 `Cases/w<sid>/` 8 个副本目录实测 8 路并行成功，每组 ~102s（8 路竞争下；单路 ~88s）。→ **1000 组仿真从「串行 ~24h」压到「8 路并行 ~3.5h」**。
  - **`.out` 清理坑（重要）**：`package/psse_dynamic.py` 每轮仿真后 `os.remove(outfile)` 删除 `.out`（原注释误写 90MB，实际 3.3MB）。**8 分片 × 125 组 = 1000 次 `os.remove` 会触发 WorkBuddy 的 safe-delete 批量删除确认钩子**（阈值 50），导致后台分片**静默挂起**（进程仍在但不再产出，日志末尾出现 `[safe-delete][SAFE_DELETE_BULK_CONFIRM_REQUIRED]`）。**修复**：改为 `open(outfile,'wb').close()` 截断为 0 字节（写操作非删除、不触发钩子），`strt_2` 每轮重写该文件、截断为 0 无副作用，已实测跑通。**以后任何「多组 PSSE 批量仿真」都不要用 `os.remove` 清中间文件，一律截断。**

- **C.10** ✅ **psse_dynamic.py 已改「路径自适应」+ Dell Tower（E盘机）环境约定**（2026-11-11）：

  - **路径自适应改造**：`package/psse_dynamic.py` 头部原 `version=36` + 硬编码 `PSSPY_PATH=r"D:\...\PSSE36\36.2\PSSPY312"` 已改为 `_find_psspy()` 自动探测——按「盘符(D/C/E/F) × PSSE大版本(36/35) × 版本号」遍历 `PTI\PSSE{36|35}\{版本}\PSSPY{py主}{py次}`，取第一个与当前 Python 版本匹配的目录；并把 `PSSBIN`（PSSE 运行时 DLL）一并加入 `PATH` + `os.add_dll_directory`（Dell Tower 36.3 不加 PSSBIN 会 `ImportError: DLL load failed while importing psscommon`）。本机实测命中 `D:\...\36.2\PSSPY312`、`psseinit(20000)=0`，与改造前行为一致。**任何机器跑本链路无需手改路径。** ⚠️ 踩坑：`os.path.join('D:', 'Program Files')` 会得到 `D:Program Files`（盘符后缺 `\`），盘符根必须写 `_drive + ':\\'`。

  - **Dell Tower（Xinrans-Dell-Tower，即 E 盘那台）环境**：
    - 工作区根：`E:\华为家庭存储\BUAA_research\BUAA2021\PSSE_Simulation`（本机是 `D:\张欣然-F7D9CE\华为家庭存储\...`，勿照搬）。
    - PSSE：`C:\Program Files\PTI\PSSE36\36.3`（含 `PSSPY312`/`PSSPY313`），另有 `PSSE35\35.5`、`PSSE34`(x86)。**那边是 36.3，不是本机的 36.2。**
    - Python：默认 `python`=3.13.3 → 用 `PSSPY313`（也有 3.12 → `PSSPY312`）。
    - **PSSE 已在那边实测跑通**：`os.add_dll_directory('C:/.../36.3/PSSBIN')` + `sys.path.append('.../PSSPY313')` 后 `psseinit(20000)=0`，PSS(R)E-36.3.1。

  - **MemoSpace（华为家庭存储 PC 同步盘）机制与踩坑**：
    - 客户端：本机 `D:\Program Files\HuaWei\MemoSpace\`，同步盘根=工作区父目录（本机 `D:\...\华为家庭存储\`、那边 `E:\华为家庭存储\`）；位置配在 `AppData\Local\Huawei\MemoSpace\config\SyncSetting.ini` 的 `SyncRootFolder`。
    - 同步依赖 4 个进程运行：`MemoSpace.exe` + `MemoSpaceSyncService.exe` + `SyncApp.exe` + `MemoSpaceSync.exe`（**进程名不含 "huawei"**，排查别搜 huawei）。
    - **踩坑①（本次）**：PSSE 批量仿真在同步盘里产生海量 `.sav/.snp/.out` 临时文件 → 塞满同步队列、文件变更监控失效 → 同步停摆（16:10 起 5.5h 无活动，新文件不过去）。**恢复：重启 `SyncApp.exe`/`MemoSpaceSync.exe`（`Stop-Process` 后约 8s 自动重新拉起）**。**根治**：PSSE 的 `Cases/` 与中间文件应移出同步盘，否则大样本仿真会反复拖垮同步。
    - **踩坑②（历史）**：`package/` 下 `identification-(1).py`、`psse_dynamic-(1).py`、`identification.orig.py` 是 8-9 月同步冲突副本，与当前代码无关，勿手动合并。
