# 类噪声注入机制说明（PSS/E 动态仿真）

> 适用文件：`package/psse_dynamic.py`
> 最后更新：2026-11-13
> 本手册面向**代码使用者与其他 AI**：说明「类噪声 / 探测激励」的生成方式，以及本次改动（把噪声从"改原负荷"改成"新增 0 值负荷注入"）的机制与用法。

---

## 0. 一句话概括本次改动

> **旧做法**：类噪声直接 `load_chng_6(bus, '1 ', …)` 改写母线上原有负荷的恒功率。
> **新做法**：在每个注入母线上**额外新增一个初始有功/无功均为 0 的负荷**（load ID `'2 '`），
> 所有类噪声 / 探测激励都通过这个 0 值负荷注入系统，**原 `'1 '` 号负荷从始至终不被触碰**。

这样做的目的：不破坏原有负荷的稳态工作点与动态模型参数，注入扰动与"真实负荷小幅波动"在物理上解耦。

---

## 1. 关键常量（模块级）

```python
INJECT_LOAD_ID   = '2 '                                        # 注入负荷的 2 字符 load ID
INJECT_LOAD_BUSES = [12, 7, 8, 23, 16, 18, 26, 29]             # 类噪声注入母线
```

- **`'2 '` 是右补空格的 2 字符 ID**（与 `'1 '` 同款写法）。PSS/E 的 load ID 固定 2 字符，写 `'2'` 会错，必须写 `'2 '`。
- 选 `'2 '` 的前提：IEEE39 每个负荷母线原本只有一个 `'1 '` 号负荷，`'2 '` 空闲（已实测确认）。换别的算例时需先枚举该母线已有 load ID 再定。
- 改动注入母线 = 改 `INJECT_LOAD_BUSES` 这一个列表即可。

---

## 2. 完整注入流程（时序）

以 `run_psse_simulation` 的 ambient / probing 分支为例，关键顺序如下：

```
① psseinit → case() 载入 .sav
② 【本次新增】load_data_6(bus, '2 ', ...)  ← 给每个注入母线新增 P=Q=0 的新负荷
③ solution_parameters_3 → conl(负荷转换)   ← 新负荷与旧负荷走完全相同的转换流程
④ bsys(监视母线子系统) → conl(2/3) → fdns 潮流
⑤ (可选) bus_q_chng 改无功 → fnsl
⑥ cong(发电机转换) → ordr → fact → tysl → save(cnv)
⑦ dyre_new 编译 .dyr → snap → dyre_add 附加模型
⑧ dynamics_solution_param_2 设置积分步长
⑨ strt_2 初始化动态模型
⑩ 时间循环: load_chng_6(bus, '2 ', [P(t), …]) → run(0, t)  ← 噪声只注入 '2 ' 号负荷
⑪ postprocess_outfile 解析 .out → df / d_para
```

**为什么把新增负荷放在 `conl` 之前**：让新负荷和原负荷经过完全相同的"负荷转换 → 动态初始化"流程，这样 `load_chng_6` 作用于新 `'2 '` 号与作用于原 `'1 '` 号在动态行为上完全一致。

---

## 3. 新增 0 值负荷的 API 细节

```python
# load_data_6: 若该 ID 不存在则"新增", 若已存在则"修改"
_ierr = psspy.load_data_6(
    bus,            # 母线号
    INJECT_LOAD_ID, # '2 '
    [1, _i, _i, _i, 1, _i, _i],          # INTGAR = [STATUS, AREA, ZONE, OWNER, SCALE, INTRPT, DGNFLG]
    [0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],  # REALAR = [PL, QL, IP, IQ, YP, YQ, PG, QG]
)
```

- `STATUS=1` 表示负荷在线；`SCALE=1`；其余字段用 `_i = psspy.getdefaultint()`（PSS/E 默认值）。
- `REALAR` 全 0：恒功率 P=0、Q=0，恒流 / 恒导纳 / 发电机侧分量均为 0，即一个"零初值恒功率负荷"。

注入噪声时用 **`load_chng_6`（只能改已有负荷）**：

```python
# realar 第一个元素 = 有功 PL(MW), 其余传 _f = psspy.getdefaultreal() 表示"不改"
_ierr = psspy.load_chng_6(bus, INJECT_LOAD_ID, [],
                          [P_t, _f, _f, _f, _f, _f, _f, _f])
```

> ⚠️ `load_chng_6` 的 `id` 不存在会返回 `ierr=5`；所以要先用 `load_data_6` 把 `'2 '` 负荷建出来。

---

## 4. 类噪声 / 探测激励生成器

两个生成器的**接口一致**，都返回形状为 `(length, size)` 的 numpy 数组，其中 `size` = 注入母线数、`length` = 时间步数，最后统一乘 `amplitude`（单位 MW），可直接替换注入循环里的 `am_sg`。

### 4.1 类噪声（ambient）—— `generate_ambient_signals`

```python
def generate_ambient_signals(amplitude, frequency_sampling, length, size,
                             cutoff_frequency, seed=None):
```

- **形态**：每列（每个母线）一段**5 阶低通高斯噪声**，截止频率 `cutoff_frequency`。
- **平滑启动**：先产生 `length + margin` 长的噪声，从"过零起点"截取 `length` 长，保证起点 `|y| < 0.01`，避免给 PSS/E 一个初始大幅阶跃。
- **幅值约定**：用**单位幅值噪声 → 过零起点 → 最后统一乘 `amplitude`**。这样同一 `seed` 下不同 `amplitude` 得到完全成比例的同一形状，自适应幅值修正才能一次收敛。
- **seed**：传 `None` 沿用全局 `np.random`（子进程 spawn 每次用系统熵，不可复现）；传具体整数则复现同一激励，用于"同一真值跑多次不同激励"的统计实验。

### 4.2 多频探测激励（probing）—— `generate_probing_signals`

```python
def generate_probing_signals(amplitude, frequency_sampling, length, size,
                             f_lo=6.0, f_hi=13.0, n_comp=8, seed=None):
```

- **形态**：每个母线独立随机相位的 `n_comp` 个对数均匀频点正弦叠加，能量集中在 `[f_lo, f_hi]`（默认 6~13 Hz，转子动态敏感频段）。
- **平滑启动**：前 0.5 s 加 Hann 淡入窗，避免初始阶跃。
- **归一化**：先归一化到单位峰值，再乘 `amplitude`，保证同 seed 下不同幅值成比例。
- ⚠️ **落地时必须同步调高后处理低通截止**：`postprocess_outfile` 的 `filter_cutoff_frequency` 要从默认值提到 `>= 2*f_hi`（如 30 Hz），否则高频成分会被后处理低通滤掉。

---

## 5. 扰动类型速查表（`disturbance_type`）

| 取值 | 含义 | 激励生成 | 幅值来源 | 注入负荷 |
|---|---|---|---|---|
| `ambient_a` | 类噪声，直接给定幅值 | `generate_ambient_signals` | `disturbance_range` 直接当 MW | `'2 '` |
| `ambient_u` | 类噪声，按电压幅值口径 | `generate_ambient_signals` | `ambient_u_calib.csv` 查表反查 | `'2 '` |
| `ambient_p` | 类噪声，按负荷有功口径 | `generate_ambient_signals` | `ambient_p_calib.csv` 查表反查 | `'2 '` |
| `probing` | 多频探测激励 | `generate_probing_signals` | `disturbance_range` / override 当 MW | `'2 '` |
| `load_change` | 阶跃扰动 | 无（直接改一次） | `type_option` 指定母线/幅值 | `'1 '`（原负荷，非本次改动范围） |
| `fault` | 故障 | 未实现 | — | — |

> 注意：`load_change`（阶跃扰动）仍走旧逻辑直接改 `'1 '` 号负荷，与本次"类噪声走 0 值负荷"的改动无关。本次只动了 ambient / probing 两类。

---

## 6. 入口函数与调用示例

### 6.1 单次仿真（同步，当前进程内）

```python
df, d_para = run_psse_simulation(
    study='IEEE39_RE',          # 案例名（对应 .sav/.dyr/.out）
    disturbance_type='ambient_a',
    disturbance_range=500,      # 幅值 MW（ambient_a 口径）
    case_path='./Cases/IEEE39/',
    simu_time_step=0.002,
    sample_time_step=0.01,
    total_time=20,
    load_bus_monitor=[3,4,15,20,21,24,25,27,28],
    ambient_seed=None,
)
```

### 6.2 带自动重试（子进程隔离，推荐生产用）

```python
from package.psse_dynamic import one_time_simulation

df, d_para, elapsed = one_time_simulation(
    dict(study='IEEE39_RE', disturbance_type='ambient_a', disturbance_range=500,
         case_path='./Cases/IEEE39/', total_time=20,
         load_bus_monitor=[3,4,15,20,21,24,25,27,28]),
    max_retries=None,   # None = 无限重试
)
```

- `one_time_simulation` 内部用子进程跑，失败自动重试；扰动幅值超差（`RangeOutOfTolerance`）走自适应修正，不占重试次数。
- 返回 `(df, d_para, 耗时秒)`；`df` 是以 `Time(s)` 为索引的时间序列，`d_para` 是各监视母线的负荷模型参数表（含 MVA 基值列 `mva/mvb/mvc`）。

---

## 7. 运行环境要求（重要，容易踩坑）

1. **必须用与 PSSPY 绑定匹配的 Python 主版本**：本机 PSS/E 36.2 配 `PSSPY312`，要用 **Python 3.12**（如 `C:\Users\Lenovo\AppData\Local\Programs\Python\Python312\python.exe`）。用 Python 3.13 会 `import psspy` 失败。
2. **`psspy.case()` 用相对路径 + 正斜杠**：先 `os.chdir` 到项目根，再 `case('./Cases/IEEE39/ieee39_RE.sav')`。反斜杠绝对路径（尤其含中文）会报 `File not found (CASENW/OPNAPPLFIL)`。
3. **`.out` 文件争用**：多个仿真进程不要并发写同一个 `case_path + study + '.out'`，否则会偶发 `strt_2 ierr=4`。`one_time_simulation` 的自动重试可兜底，但会拖慢运行。
4. **许可证**：每次仿真结束 `finally` 里 `pssehalt_2()` 释放，勿中途 kill 主进程。

---

## 8. 输出结果说明

- `.out` 输出通道里，**每个注入母线会出现两条负荷曲线**，靠后缀区分：
  - `PLOD 12[LOAD12 138.00]1` → 原 `'1 '` 号负荷，**恒定不动**（本次改动后，类噪声不再改它）。
  - `PLOD 12[LOAD12 138.00]2` → 新增 `'2 '` 号 0 值注入负荷，**随噪声变化**。
- 后处理 `postprocess_outfile` 对 `'1 '`/`'2 '` 两条通道都会解析进 `df`；读取某一母线的"注入扰动"应取后缀 `2` 的列。
- 已实测验证：bus 12 原 `'1 '` 负荷 max−min ≈ 0.0006（恒定），新 `'2 '` 负荷 max−min ≈ 0.10（随噪声变化）。

---

## 9. 若换算例 / 换注入母线，需要改哪里

1. `INJECT_LOAD_BUSES`：改成目标注入母线列表。
2. `INJECT_LOAD_ID`：若目标算例某母线已有 `'2 '` 负荷，需先枚举（`psspy.inilod` / `psspy.nxtlod`）确认空闲 ID 再改。
3. 标定表：`ambient_u` / `ambient_p` 依赖 `ambient_u_calib.csv` / `ambient_p_calib.csv`（`(bus, range) -> mag` 查表），换算例需重跑 `probe_ambient.py` 生成。
