# 跟进文档：Bus20 馈线阻抗辨识（另一台电脑接手用）

> 更新日期：2026-11-04。给另一台装了 PSSE + WorkBuddy 的电脑用，接手前的完整状态同步。
>
> ⚠️ **PSSE 路径每台电脑各找各的，不要照抄本文档或别人的笔记**：本机（D盘主电脑）的 PSSE 在 `D:\Program Files\PTI\`（`PSSE35\35.5`、`PSSE36\36.2`）；项目里 `package/do_simulation.py:4` 写死的 `C:\Program Files\PTI\...\PSSPY39` 是 C 盘装 PSSE 那台机器的写法。**接手电脑请先在自己机器上确认 PTI 目录 + 与本机 Python 版本匹配的 PSSPY 子目录**，再改 `PSSPY_PATH`。详见《研究结论.md》C.8。

---

## 一、研究目标（一句话）

确认 **Bus20 的馈线阻抗（`Rfdr = Xfdr = 0.04, Xxf = 0.08`）是导致其电机模型 a 参数辨识系统性偏小 −48% 的根本原因**；把 Bus20 馈线清零（对齐 Bus3/4，`Rfdr=Xfdr=Xxf=0`）后，跑全幅值扫描（con + var 两种电机模型），与 Bus3/4 做同口径对比。

**结论已经基本坐实**（详见第五节），现在只差 **var 模型的全幅值扫描**跑完即可收尾。

---

## 二、当前任务状态（截至 2026-11-04）

| 任务 | 状态 |
|---|---|
| Bus20 noFdr **con**（恒转矩）全幅值扫描 | ✅ **已完成 300/300 条**（10 档 × 30 组） |
| Bus20 noFdr **var**（变转矩）全幅值扫描 | ⏳ **待跑**（就是另一台电脑要接手的活） |

con 完整结果（10 档，馈线清零后）：

| 幅值(MW) | a_sgn中位 | b_sgn中位 | core中位 |
|---|---|---|---|
| 100 | +7.27% | +2.83% | 1.66% |
| 200 | +10.22% | +4.08% | 0.79% |
| 300 | +10.34% | +3.65% | 0.94% |
| 400 | +9.10% | +3.07% | 0.77% |
| 500 | +9.35% | +3.17% | 0.59% |
| 600 | +9.03% | +3.21% | 0.60% |
| 700 | +8.90% | +3.01% | 0.73% |
| 800 | +8.60% | +2.92% | 0.72% |
| 900 | +8.31% | +2.84% | 0.58% |
| 1000 | +8.04% | +2.72% | 0.61% |

数据文件：`sweep_output/bus20_nofdr_sweep_con.pkl`（已落 NAS）、`..._con_result.txt`（汇总文本）。

---

## 三、最近的代码修改清单

全部改动都在 NAS 项目目录，**已做到跨机器可移植**（不依赖盘符/用户名）。

1. **`package/psse_dynamic.py`** —— 新增 `dyradd` 参数
   - `init_dynamic_case(...)`（L103）和 `run_psse_simulation(...)`（L334）都新增可选参数 `dyradd=None`。
   - 默认（`None`）= 用原 stall dyr（`ieee39_RE_ieee39_RE_motorD_Stall_enabled.dyr`）。
   - 传 `dyradd='./Cases/IEEE39/..._noFdr20.dyr'` 即切换馈线清零副本。

2. **`Cases/IEEE39/ieee39_RE_ieee39_RE_motorD_Stall_enabled_noFdr20.dyr`** —— 新建副本
   - Bus20 的 `0.04,0.04,0.75,0.08` → `0,0,0.75,0`（对齐 Bus3/4，馈线阻抗清零）。

3. **`scripts/` 目录（本次从临时目录搬入 + 路径自动推断）**
   - `bus20_nofdr_sweep.py`、`psse_datalen_lsq.py`、`psse_datalen_var.py`、`analyze_a_bus20.py`
   - 关键改造：用 `_HERE = os.path.dirname(os.path.abspath(__file__))` 定位自身，`ROOT = os.path.dirname(_HERE)` 自动推断项目根，**不再硬编码 `D:\` 或 `C:\Users\Lenovo`**。
   - 输出统一到 `ROOT/sweep_output/`，两台电脑结果天然落同一处，无需手动合并。

---

## 四、文件位置清单（NAS 项目目录）

```
PSSE_Simulation/
├── package/
│   ├── psse_dynamic.py          # PSSE 仿真封装（已加 dyradd）
│   └── identification.py        # 辨识内核
├── Cases/IEEE39/
│   ├── ieee39_RE_ieee39_RE_motorD_Stall_enabled.dyr          # 原 stall（默认）
│   └── ieee39_RE_ieee39_RE_motorD_Stall_enabled_noFdr20.dyr  # 馈线清零副本
├── scripts/
│   ├── bus20_nofdr_sweep.py     # 全幅值扫描（con/var/both/report 四种模式）
│   ├── psse_datalen_lsq.py      # con 辨识模块
│   ├── psse_datalen_var.py      # var 辨识模块
│   └── analyze_a_bus20.py       # a 偏差分析
└── sweep_output/
    ├── bus20_nofdr_sweep_con.pkl        # con 结果（已完成 300 条）
    ├── bus20_nofdr_sweep_con_result.txt # con 汇总
    └── bus20_nofdr_sweep_var.pkl        # var 结果（待生成）
```

历史对比数据（Bus3/4/20 旧，在另一台电脑不需要，仅主机器汇总对比时用）：

```
C:/Users/Lenovo/WorkBuddy/2026-09-23-17-27-51/psse_datalen/
├── mag_sweep2.pkl             # Bus3 con
├── mag_sweep_var_bus3.pkl     # Bus3 var
├── mag_sweep_bus4.pkl         # Bus4 con
├── mag_sweep_var_bus4.pkl     # Bus4 var
├── mag_sweep_bus20.pkl        # Bus20 旧 con（馈线未清零）
└── mag_sweep_bus20_var.pkl    # Bus20 旧 var（馈线未清零）
```

---

## 五、已确认的结论（截至 2026-11-04）

**馈线阻抗是 a 偏小的主因（决定性证据）**：

| 场景 | a 偏差 | b 偏差 | core |
|---|---|---|---|
| Bus20 馈线未清零（base） | −51.7% | −27.5% | 5.74% |
| Bus20 馈线清零（noFdr）con | **+8 ~ +10%** | +2.7 ~ +4% | ~0.6~1.7% |
| Bus3/4 历史正常量级 | ~+11.6% | 正常 | ~1% |

- 电压抬压实验为**否定结果**（抬压后 a 只从 −51.7% 微减到 −40%），电压不是主因。
- 馈线清零后 a 从 −51.7% 跳回 +8~10% 正偏，con 全 10 档稳定复现，与 Bus3/4 正常量级吻合。

---

## 六、另一台电脑接手步骤（跑 var）

### 第 1 步：确认 Python 环境

```
python -c "import psspy, numpy, scipy, numba; print('OK')"
```

- 必须能 `import` 这 4 个包。缺 numba/scipy 就 `pip install numpy scipy numba`。
- 记下 python 完整路径（`where python` 查）。

### 第 2 步：复制项目到本地盘（关键，别在 NAS 目录直接跑）

⚠️ PSSE 会在 `Cases/IEEE39/` 写固定名临时文件（`IEEE39_RE.sav` 等），两台都对着 NAS 同一目录会互相覆盖。所以另一台必须在**本地副本**里跑。

只需复制三个文件夹到本地（共约 50M）：

```
robocopy "<NAS盘符>\张欣然-F7D9CE\华为家庭存储\BUAA_research\BUAA2021\PSSE_Simulation" "D:\PSSE_local" /E /XD __pycache__ psse_stubs
```

或手动复制 `Cases` + `package` + `scripts` 三个文件夹。

### 第 3 步：跑 var

```
cd /d D:\PSSE_local
python scripts\bus20_nofdr_sweep.py var
```

- 逐条打印：`[xx/300] mag=xxx g=xx |u|=... a_sgn=... b_sgn=...`。
- **断点续跑**：每条跑完立即落盘，断了重跑同命令即可。

### 第 4 步：回传结果

```
copy /Y "D:\PSSE_local\sweep_output\bus20_nofdr_sweep_var.pkl" "<NAS盘符>\张欣然-F7D9CE\华为家庭存储\BUAA_research\BUAA2021\PSSE_Simulation\sweep_output\"
```

---

## 七、关键机制（辨识口径，务必一致）

- **真值采样**：con→`L.sample_con`，var→`V.sample_var`，`seed = 20260927 + g`。
- **仿真**：`total_time=30`、`ambient_magnitude=mag`、`ambient_cutoff_frequency=2`、`ambient_seed=20260927+g`。
- **辨识**：`scipy.optimize.least_squares(method='trf')` + 解析 Jacobian，5 次随机初值取 cost 最小。
- **裁剪**：`trim_k = n//20`（头尾各裁 5%）。
- **偏差口径**：`a_sgn = relerr_signed(x, truth)[0]*100`，`x[0]` 本身就是物理 `a`，**直接比 truth，不需要再除以 0.75**。
- **core** = `(H2_err + P_im_err)/2`（绝对值）。

> 关于「重复仿真取最好」：已用 300 条数据验证过，**单次仿真就够**，"重复取最好"反而有害（cost 与真实误差几乎不相关）。30s 是最优窗口（30s 与 60s 等价，10s 会劣化 1.4 倍）。当前脚本已是这套最优口径，**不要改**。

---

## 八、注意事项 / 踩坑

1. **网络盘文件锁**：偶发 `EBUSY` / PSSE save 失败 `ierr=3`，`sleep 2~3s` 重试即成功；`one_time_simulation` 自带 `max_retries=8` 已覆盖。
2. **后台任务会被系统回收**：WorkBuddy 后台进程跨会话/重启会被回收，所以长扫描建议用 Windows 计划任务独立跑（主机器就是这么做的）。
3. **license**：若另一台报 license 错误，说明 PSSE 授权是单机绑定，需单独确认授权方式。
4. **QL ≤ −525 塌陷**：`load_chng_6` 过度无功补偿时 CMLDBLU2 内部 `BUS20 UD/UQ` 骤变精确 0.0000（内部参考系退化）。抬压档位只用 −300/−400/−500，不要越过 −525。
5. **Python 环境**：不要用 WorkBuddy 默认 managed env（缺 numba），必须用装了 psspy + numba 的环境。

---

## 九、下一步（var 跑完后）

1. 汇总 var 全 10 档结果，与 con 对齐（预期 a 偏差同样回到 +8~10% 正偏、core ~1%）。
2. 与 Bus3（`mag_sweep2.pkl` / `mag_sweep_var_bus3.pkl`）、Bus4（`mag_sweep_bus4.pkl` / `mag_sweep_var_bus4.pkl`）做同口径对比。
3. 生成最终结论文档：**馈线清零后 Bus20 的 a 辨识回到与 Bus3/4 同一条正常轨迹**。
